{"format": "besminut-pack", "version": 1, "course": {"id": "building-automation", "name": "Ғимараттардың инженерлік жүйелерін автоматтандыру", "lang": "kk", "space": "courses"}, "lectures": [{"id": "building-automation-03-actuators", "order": 3, "title": "3-сабақ. Атқарушы механизмдер: клапандар, жетектер, ЖРЖ бар сорғылар", "source": "material", "parts": ["<h2>Кіріспе: контроллер «аш» деді, ал клапан ашылған жоқ</h2><p class=\"lead\">2-сабақта датчик контроллерге шаманы жеткізді. Бүгін кері бағытты көреміз: контроллер шешімді кім орындайды?</p><p>Түнгі қыс. Контроллер су температурасын +4 °C-та көреді де, калорифер клапанына «толық ашыл» деп команда береді. Егер клапан жетегі жұмыс істемесе немесе қорек өшіп қалса, ешбір бағдарлама суды қатып қалудан құтқара алмайды.</p><p>Демек, шешімнің дұрыстығы екі нәрсеге байланысты: оны дұрыс орындау және команда орындалғанына көз жеткізу.</p><p><b>Мақсат.</b> Сабақ соңында сен клапан мен жетекті түрі бойынша таңдап, ақау кезіндегі қауіпсіз күйді (НЖ немесе НА) анықтай аласың және сорғы мен желдеткіштің жылдамдығын төмендеткенде қанша энергия үнемделетінін есептей аласың.</p><p><b>Жоспар:</b></p><ol><li>Атқарушы механизмнің құрамы</li><li>Жетектер: энергия түрі бойынша</li><li>Клапандар: екі және үш жолды</li><li>НЖ және НА: қауіпсіз күй</li><li>Жиілікті реттелетін жетек</li><li>Ұқсастық заңы: неге жылдамдықты төмендеткен тиімді</li><li>Команда орындалғанына көз жеткізу</li></ol><p><b>Негізгі терминдер:</b></p><ul><li><b>жетек</b> — қозғалыс (бұрылу, жылжу) жасайтын бөлік;</li><li><b>реттеуші орган</b> — ағынға тікелей әсер ететін бөлік (клапан, қақпақ);</li><li><b>НЖ / НА</b> — қорек не сигнал жоғалғандағы клапанның күйі: нормальды жабық / нормальды ашық;</li><li><b>жиілікті реттелетін жетек (ЖРЖ)</b> — қозғалтқыш жылдамдығын жиілік арқылы өзгертетін құрылғы.</li></ul><p>1-сабақта атқарушы механизмді датчиктің «жұбы» деп атадық: датчик өлшейді, атқарушы механизм әсер етеді. Контурды осы екеуі жабады.</p>", "<h2>Атқарушы механизм команданы физикалық қозғалысқа және ағынның өзгеруіне айналдырады</h2><p>Контроллердің шығысында тек электр сигналы бар: мысалы, 0–10 В. Ол бұл сигналмен суды да, ауаны да тікелей басқара алмайды.</p><p>Сондықтан сигналды қозғалысқа айналдыратын құрылғы қажет. Ол екі бөліктен тұрады. <b>Жетек</b> сигнал бойынша бұрылады не жылжиды. <b>Реттеуші орган</b> жетектің қозғалысын ағынға аударады: клапан құбырдағы өтімді тарылтады не кеңейтеді, қақпақ ауа каналын жабады не ашады.</p><figure><svg viewBox=\"0 0 340 128\" role=\"img\" aria-label=\"Команда жетек арқылы реттеуші органға беріліп, ағынды өзгертеді\"><rect x=\"6\" y=\"36\" width=\"64\" height=\"48\" rx=\"6\" class=\"bx\"/><text x=\"38.0\" y=\"58.0\" text-anchor=\"middle\" class=\"t-s\">Команда</text><text x=\"38.0\" y=\"71.0\" text-anchor=\"middle\" class=\"t-s\">(0–10 В)</text><line x1=\"70.0\" y1=\"60.0\" x2=\"84.0\" y2=\"60.0\" class=\"ln\"/><polygon points=\"92,60 84.0,64.5 84.0,55.5\" class=\"hd\"/><rect x=\"92\" y=\"36\" width=\"70\" height=\"48\" rx=\"6\" class=\"bxa\"/><text x=\"127.0\" y=\"64.5\" text-anchor=\"middle\" class=\"t-s\">Жетек</text><line x1=\"162.0\" y1=\"60.0\" x2=\"176.0\" y2=\"60.0\" class=\"ln\"/><polygon points=\"184,60 176.0,64.5 176.0,55.5\" class=\"hd\"/><rect x=\"184\" y=\"36\" width=\"70\" height=\"48\" rx=\"6\" class=\"bx\"/><text x=\"219.0\" y=\"58.0\" text-anchor=\"middle\" class=\"t-s\">Реттеуші</text><text x=\"219.0\" y=\"71.0\" text-anchor=\"middle\" class=\"t-s\">орган</text><line x1=\"254.0\" y1=\"60.0\" x2=\"264.0\" y2=\"60.0\" class=\"ln\"/><polygon points=\"272,60 264.0,64.5 264.0,55.5\" class=\"hd\"/><rect x=\"272\" y=\"36\" width=\"62\" height=\"48\" rx=\"6\" class=\"bx\"/><text x=\"303.0\" y=\"58.0\" text-anchor=\"middle\" class=\"t-s\">Ағын</text><text x=\"303.0\" y=\"71.0\" text-anchor=\"middle\" class=\"t-s\">(су, ауа)</text><text x=\"38\" y=\"104\" text-anchor=\"middle\" class=\"t-s mu\">контроллерден</text><text x=\"127\" y=\"104\" text-anchor=\"middle\" class=\"t-s mu\">момент, жүріс</text><text x=\"219\" y=\"104\" text-anchor=\"middle\" class=\"t-s mu\">клапан,</text><text x=\"219\" y=\"117\" text-anchor=\"middle\" class=\"t-s mu\">қақпақ</text><text x=\"303\" y=\"104\" text-anchor=\"middle\" class=\"t-s mu\">шығын өзгереді</text></svg><figcaption>Атқарушы механизм екі бөліктен тұрады: жетек қозғалыс жасайды, реттеуші орган (клапан, қақпақ) ағынға тікелей әсер етеді</figcaption></figure><p>Ағын өзгерсе, жылу не ауа мөлшері өзгереді, ал датчик жаңа температураны өлшейді. Контур осылай жабылады. Жетек пен реттеуші органды бөлек атау себебі бар: бір жетекті әртүрлі клапанға, ал бір клапанды әртүрлі жетекке орнатуға болады.</p><p><b>Демек: атқарушы механизм = жетек + реттеуші орган; сигнал жетекке барады, ағынды реттеуші орган өзгертеді.</b></p><aside class=\"check\"><p class=\"q\">Неге «атқарушы механизм» деген бір ұғымды жетек пен реттеуші органға бөліп қарау ыңғайлы?</p><div class=\"a\">Себебі әр бөлік өз міндетін атқарады және оларды бөлек таңдауға болады: клапанды ағын мен қысым бойынша, ал жетекті күш, жылдамдық және қорек түрі бойынша таңдаймыз. Ақау болғанда да қай бөлік істен шыққанын табу оңай.</div></aside>", "<h2>Жетектерді энергия түрі бойынша үш топқа бөледі: электрлік, пневматикалық, гидравликалық</h2><p>Жетекті қозғалту үшін қандай энергия қолданылады? Бұл таңдау жетектің қайда орнатылатынын анықтайды.</p><p><b>Электрлік жетек</b> электр қозғалтқышы мен редуктор арқылы бұрады. Оған тек электр кабелі керек, сондықтан ғимаратта ең жиі қолданылады: желдету қақпақтары, жылу пунктінің клапандары.</p><p><b>Пневматикалық жетек</b> сығылған ауа арқылы жұмыс істейді. Ол жылдам әрі жарылыс қаупі бар ортаға қолайлы, бірақ ауа желісі мен компрессор қажет.</p><p><b>Гидравликалық жетек</b> майдың қысымымен жұмыс істейді. Үлкен күш береді (ірі қақпақтар, ауыр жабдық), бірақ май станциясын және жиі қызмет көрсетуді қажет етеді.</p><table><tr><th>Түрі</th><th>Энергия</th><th>Артықшылығы</th><th>ҒБАЖ-дағы мысалы</th></tr><tr><td>Электрлік</td><td>Электр қозғалтқышы</td><td>Қарапайым монтаж</td><td>Желдету қақпағы, жылу пункті клапаны</td></tr><tr><td>Пневматикалық</td><td>Сығылған ауа</td><td>Жылдам; жарылыс қауіпті орта</td><td>Өндірістік клапандар</td></tr><tr><td>Гидравликалық</td><td>Май қысымы</td><td>Үлкен күш</td><td>Ірі қақпақтар, тетіктер</td></tr></table><p>Ғимараттарда басым көпшілігі электрлік жетек болып келеді, себебі басқа ортаны (ауа немесе май) жүргізудің қажеті жоқ. Қалған екеуі арнайы жағдайда таңдалады.</p><p><b>Демек: энергия түрін ортаға және қажетті күшке қарап таңдаймыз; ғимаратта ең жиі — электрлік жетек.</b></p><aside class=\"check\"><p class=\"q\">Неге ғимараттағы клапандардың көбіне электрлік жетек қойылады, пневматикалық емес?</p><div class=\"a\">Электрлік жетекке бір кабель жеткілікті, ал пневматикалық жетекке компрессор, ауа желісі және оны қызмет көрсету керек. Ғимаратта жарылыс қаупі жоқ әрі күш аз болғандықтан, электрлік жетек арзан әрі қарапайым.</div></aside>", "<h2>Екі жолды клапан шығынды өзгертеді, ал үш жолды клапан екі ағынның қатынасын өзгертеді</h2><p>Жылу пунктінде сумен араластыру арқылы температураны төмендету керек. Бір клапан мұны қалай жасайды?</p><p><b>Екі жолды клапанның</b> бір кірісі мен бір шығысы бар. Ол ағын жолын жауып не ашып, құбырдағы шығынды өзгертеді: клапан жабылса, шығын азаяды.</p><p><b>Үш жолды клапанның</b> екі кірісі мен бір шығысы бар (араластыру түрі). Мысалы, А кірісіне ыстық су, Б кірісіне қайтатын суық су келеді. Жетек екі кіріс арасындағы ара қатынасты өзгертеді.</p><figure><svg viewBox=\"0 0 340 172\" role=\"img\" aria-label=\"Үш жолды араластыру клапаны: екі кіріс, бір шығыс\"><rect x=\"120\" y=\"60\" width=\"90\" height=\"44\" rx=\"6\" class=\"bxa\"/><text x=\"165.0\" y=\"79.5\" text-anchor=\"middle\" class=\"t-s\">Үш жолды</text><text x=\"165.0\" y=\"93.5\" text-anchor=\"middle\" class=\"t-s\">клапан</text><rect x=\"145\" y=\"8\" width=\"40\" height=\"26\" rx=\"6\" class=\"bx\"/><text x=\"165.0\" y=\"25.5\" text-anchor=\"middle\" class=\"t-s\">жетек</text><line x1=\"165\" y1=\"34\" x2=\"165\" y2=\"60\" class=\"ln\"/><line x1=\"10.0\" y1=\"82.0\" x2=\"112.0\" y2=\"82.0\" class=\"ln\"/><polygon points=\"120,82 112.0,86.5 112.0,77.5\" class=\"hd\"/><text x=\"10\" y=\"72\" text-anchor=\"start\" class=\"t-s mu\">А: ыстық (беру)</text><line x1=\"165.0\" y1=\"160.0\" x2=\"165.0\" y2=\"112.0\" class=\"ln\"/><polygon points=\"165,104 169.5,112.0 160.5,112.0\" class=\"hd\"/><text x=\"172\" y=\"140\" text-anchor=\"start\" class=\"t-s mu\">Б: қайтатын су</text><line x1=\"210.0\" y1=\"82.0\" x2=\"322.0\" y2=\"82.0\" class=\"ln\"/><polygon points=\"330,82 322.0,86.5 322.0,77.5\" class=\"hd\"/><text x=\"220\" y=\"72\" text-anchor=\"start\" class=\"t-s mu\">АБ: араласқан</text><text x=\"220\" y=\"100\" text-anchor=\"start\" class=\"t-s mu\">тұтынушыға</text></svg><figcaption>Үш жолды араластыру клапаны (жеңілдетілген сұлба): жетек А мен Б кірістерінің қатынасын өзгертеді, АБ шығысындағы жалпы шығын шамамен тұрақты қалады</figcaption></figure><p>Мысал үшін: клапан А жағына ашылса, ыстық су көбейеді, АБ шығысындағы температура артады. Б жағына ашылса, қайтатын су көбейеді, температура төмендейді. Бұл кезде тұтынушыға баратын жалпы шығын шамамен өзгермейді.</p><p>Осы себепті үш жолды клапан жылу пунктінде температураны реттеуге ыңғайлы (5-сабақ), себебі тұтынушы тізбегінде ағын тұрақты қалады. Екі жолды клапан шығынды өзгертеді, сондықтан ол жылу алмастырғышқа не калорифер алдына қойылады.</p><p><b>Демек: екі жолды клапан шығынды реттейді, үш жолды клапан — араласу қатынасын.</b></p><aside class=\"check\"><p class=\"q\">Үш жолды араластыру клапаны Б жағына толық ашылса, тұтынушыға баратын су қандай болады?</p><div class=\"a\">Тек қайтатын суық су барады: ыстық су (А) жабық. Температура қайтатын судың температурасына тең болады. Бұл — клапанның ең суық шекті күйі.</div></aside>", "<h2>Клапанның қауіпсіз күйін таңдайды: қорек өшсе, ол жабылуы керек пе, әлде ашылуы керек пе?</h2><p>Кіріспедегі қатып қалу мәселесіне оралайық: қорек өшсе, калорифер клапаны қандай күйде қалғаны дұрыс?</p><p><b>НЖ (нормальды жабық)</b> клапан қорек не сигнал жоғалса, серіппенің күшімен жабылады. <b>НА (нормальды ашық)</b> клапан, керісінше, ашылады. Күйді жетектегі серіппе айқындайды. «Нормальды» деп сигнал мен қорек жоқ күйді айтады.</p><figure><svg viewBox=\"0 0 340 244\" role=\"img\" aria-label=\"Нормальды жабық және нормальды ашық клапанның басқару сигналына тәуелділігі\"><line x1=\"50\" y1=\"190\" x2=\"330\" y2=\"190\" class=\"ln\"/><line x1=\"50\" y1=\"20\" x2=\"50\" y2=\"190\" class=\"ln\"/><line x1=\"50\" y1=\"190.0\" x2=\"320\" y2=\"30.0\" class=\"lna\"/><line x1=\"50\" y1=\"30.0\" x2=\"320\" y2=\"190.0\" class=\"ln\"/><text x=\"46\" y=\"194.0\" text-anchor=\"end\" class=\"t-s\">0</text><text x=\"46\" y=\"114.0\" text-anchor=\"end\" class=\"t-s\">50</text><text x=\"46\" y=\"34.0\" text-anchor=\"end\" class=\"t-s\">100</text><text x=\"50\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">0</text><text x=\"185\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">5</text><text x=\"320\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">10</text><text x=\"58\" y=\"26\" text-anchor=\"start\" class=\"t-s t-b\">ашылуы, %</text><text x=\"250\" y=\"218\" text-anchor=\"start\" class=\"t-s t-b\">сигнал, В</text><text x=\"58\" y=\"236\" text-anchor=\"start\" class=\"t-s ac\">қою сызық — НЖ</text><text x=\"190\" y=\"236\" text-anchor=\"start\" class=\"t-s\">жіңішке сызық — НА</text></svg><figcaption>0–10 В сигналы кезінде: НЖ клапан 0 В-та жабық, 10 В-та ашық; НА клапан керісінше. Сигнал жоғалса, НЖ жабылады, НА ашылады</figcaption></figure><p>Таңдау қауіптің бағытына байланысты. Калорифер клапаны қорек өшкенде ашық қалса, ыстық су жүре береді, және калорифер қатпайды: бұл жерге НА қолайлы. Керісінше, ыстық су беру желісінің кірісінде ақау кезінде ағынды тоқтату қауіпсіз болса, НЖ таңдалады. Өрт қақпағы мен газ клапаны да, әдетте, ақау кезінде жабылады.</p><p>Бұл — типтік ойлау тәсілі: <i>қорек жоқ болса, объектіге ең аз зиян келетін күй қайсысы?</i> Нақты жобада шешім технологиялық талаптарға байланысты.</p><p>Зертханалық жұмыс №1-де де осыны тексересің: 0 В мен 10 В берген кезде шток 0 %-да не 100 %-да тұрса, клапан НЖ не НА екенін анықтайсың.</p><p><b>Демек: НЖ/НА қорек жоғалғанда қауіпсіз күйді қамтамасыз ету үшін таңдалады.</b></p><aside class=\"check\"><p class=\"q\">0 В беріп, шток 100 % ашық күйде тұр, 10 В-та 0 % болды. Бұл клапан НЖ ма, НА ма? Қорек өшсе, ол қайда барады?</p><div class=\"a\">Сигнал артқанда ашылу кемиді, сондықтан бұл — НА клапан. Қорек өшсе, серіппе оны ашық күйге қайтарады. Ашық күйде қалуы калориферді қатудан қорғау үшін қолайлы.</div></aside>", "<h2>Қозғалтқыштың жылдамдығын жиілік өзгертеді, ал оны ЖРЖ жасайды</h2><p>Желдеткіш бөлмеге керектіден артық ауа беріп тұр, және ол үшін электр энергиясы жұмсалады. Жылдамдықты қалай төмендетеміз?</p><p>Қозғалтқыштың жылдамдығы желі жиілігіне байланысты. Асинхронды қозғалтқыштың синхронды жылдамдығы: n = 60·f/p, мұнда f — жиілік (Гц), p — полюс жұбының саны. Екі полюс жұбы бар қозғалтқыш 50 Гц-те 60·50/2 = 1500 айн/мин жасайды, ал 25 Гц-те 750 айн/мин.</p><figure><svg viewBox=\"0 0 340 226\" role=\"img\" aria-label=\"Синхронды айналу жылдамдығының жиілікке тәуелділігі, p = 2\"><line x1=\"50\" y1=\"190\" x2=\"330\" y2=\"190\" class=\"ln\"/><line x1=\"50\" y1=\"20\" x2=\"50\" y2=\"190\" class=\"ln\"/><line x1=\"50.0\" y1=\"190.0\" x2=\"320.0\" y2=\"30.0\" class=\"lna\"/><line x1=\"50\" y1=\"110.0\" x2=\"185.0\" y2=\"110.0\" class=\"ln dash\"/><line x1=\"185.0\" y1=\"110.0\" x2=\"185.0\" y2=\"190\" class=\"ln dash\"/><circle cx=\"185.0\" cy=\"110.0\" r=\"4\" class=\"hda\"/><line x1=\"50\" y1=\"30.0\" x2=\"320.0\" y2=\"30.0\" class=\"ln dash\"/><line x1=\"320.0\" y1=\"30.0\" x2=\"320.0\" y2=\"190\" class=\"ln dash\"/><circle cx=\"320.0\" cy=\"30.0\" r=\"4\" class=\"hda\"/><text x=\"46\" y=\"114.0\" text-anchor=\"end\" class=\"t-s\">750</text><text x=\"46\" y=\"34.0\" text-anchor=\"end\" class=\"t-s\">1500</text><text x=\"50.0\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">0</text><text x=\"185.0\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">25</text><text x=\"320.0\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">50</text><text x=\"58\" y=\"26\" text-anchor=\"start\" class=\"t-s t-b\">n, айн/мин</text><text x=\"250\" y=\"218\" text-anchor=\"start\" class=\"t-s t-b\">f, Гц</text><text x=\"195.0\" y=\"132.0\" text-anchor=\"start\" class=\"t-s ac\">25 Гц → 750</text></svg><figcaption>Екі полюс жұбы (p = 2) болғанда синхронды жылдамдық n = 60·f/p: 50 Гц-те 1500, 25 Гц-те 750 айн/мин (сырғу ескерілмеген)</figcaption></figure><p>Енді жиілікті қалай өзгертеміз? Мұны <b>жиілікті реттелетін жетек</b> (ЖРЖ; орысша ЧРП, ағылшынша VFD — variable frequency drive) жасайды. Ол желі кернеуін алып, қозғалтқышқа керек жиілік пен кернеуді береді. Жиілікті азайтқанда кернеуді де азайтады, әйтпесе қозғалтқыш қызып кетеді.</p><p>Контроллер ЖРЖ-ға жиілікті 0–10 В не 4–20 мА сигналымен тапсырады: мысалы, 5 В = 25 Гц (мысал үшін). Нақты жылдамдық сырғу есебінен синхронды мәннен сәл төмен болады.</p><p><b>Демек: ЖРЖ қозғалтқышқа жиілікті өзгертіп береді, жиілік жылдамдықты анықтайды, ал жылдамдық желдеткіш пен сорғының өнімділігін анықтайды.</b></p><aside class=\"check\"><p class=\"q\">4 полюсты қозғалтқыш (p = 2) 40 Гц-те қанша синхронды жылдамдық береді?</p><div class=\"a\">n = 60·40/2 = 1200 айн/мин. Нақты жылдамдық сырғу есебінен сәл төмен болады.</div></aside>", "<h2>Жылдамдықты 20 %-ға төмендетсең, қуаттың шамамен жартысы үнемделеді</h2><p>ЖРЖ бар екенін білдік. Енді сұрақ: жылдамдықты төмендету не береді — бірқалыпты үнем бе, әлде одан көбірек пе?</p><p>Центрден тепкіш сорғылар мен желдеткіштер үшін ұқсастық заңдары орындалады: шығын <b>Q ∼ n</b>, арын <b>H ∼ n²</b>, қуат <b>P ∼ n³</b> (n — айналу жылдамдығы). Бұл заңдар жылдамдық өзгергенде оның қалай әсер ететінін көрсетеді.</p><figure><svg viewBox=\"0 0 340 226\" role=\"img\" aria-label=\"Желдеткіштің қуаты n кубына, шығыны n-ге пропорционал\"><line x1=\"50\" y1=\"190\" x2=\"330\" y2=\"190\" class=\"ln\"/><line x1=\"50\" y1=\"20\" x2=\"50\" y2=\"190\" class=\"ln\"/><path d=\"M50.0 190.0 L55.4 190.0 L60.8 190.0 L66.2 190.0 L71.6 189.9 L77.0 189.8 L82.4 189.7 L87.8 189.6 L93.2 189.3 L98.6 189.1 L104.0 188.7 L109.4 188.3 L114.8 187.8 L120.2 187.2 L125.6 186.5 L131.0 185.7 L136.4 184.8 L141.8 183.7 L147.2 182.5 L152.6 181.2 L158.0 179.8 L163.4 178.1 L168.8 176.4 L174.2 174.4 L179.6 172.3 L185.0 170.0 L190.4 167.5 L195.8 164.8 L201.2 161.9 L206.6 158.8 L212.0 155.4 L217.4 151.9 L222.8 148.1 L228.2 144.0 L233.6 139.7 L239.0 135.1 L244.4 130.3 L249.8 125.2 L255.2 119.8 L260.6 114.1 L266.0 108.1 L271.4 101.8 L276.8 95.2 L282.2 88.2 L287.6 81.0 L293.0 73.4 L298.4 65.4 L303.8 57.1 L309.2 48.4 L314.6 39.4 L320.0 30.0\" class=\"lna\"/><line x1=\"50\" y1=\"190\" x2=\"320\" y2=\"30\" class=\"ln dash\"/><line x1=\"266.0\" y1=\"108.08\" x2=\"266.0\" y2=\"190\" class=\"ln dash\"/><circle cx=\"266.0\" cy=\"108.08\" r=\"4\" class=\"hda\"/><circle cx=\"266.0\" cy=\"62.0\" r=\"3\" class=\"hd\"/><text x=\"46\" y=\"114.0\" text-anchor=\"end\" class=\"t-s\">50 %</text><text x=\"46\" y=\"34.0\" text-anchor=\"end\" class=\"t-s\">100 %</text><text x=\"50\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">0 %</text><text x=\"185.0\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">50 %</text><text x=\"266.0\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">80 %</text><text x=\"320.0\" y=\"205\" text-anchor=\"middle\" class=\"t-s\">100 %</text><text x=\"58\" y=\"26\" text-anchor=\"start\" class=\"t-s t-b\">Q және P</text><text x=\"220\" y=\"218\" text-anchor=\"start\" class=\"t-s t-b\">айналу жылдамдығы n</text><text x=\"276.0\" y=\"124.08\" text-anchor=\"start\" class=\"t-s ac\">P = 51 %</text><text x=\"194.0\" y=\"56.0\" text-anchor=\"start\" class=\"t-s mu\">Q = 80 %</text></svg><figcaption>Ұқсастық заңы: Q ∼ n (түзу, штрихты), P ∼ n³ (қисық). Жылдамдық 80 % болса, шығын 80 %, қуат ≈ 51 %</figcaption></figure><p>Мысал: желдеткіштің жылдамдығын 20 %-ға төмендетейік, яғни n = 0,8. Шығын 80 % қалады. Арын 0,8² = 0,64, яғни 64 %. Қуат 0,8³ = 0,512, яғни ≈ 51 %. Үнем 100 − 51 = ≈ 49 %.</p><p>Мысал үшін: қуаты 10 кВт желдеткіш 80 % жылдамдықта 10 · 0,512 ≈ 5,1 кВт тұтынады. Ауа мөлшері 20 %-ға ғана азайды, ал қуат екі есе азайды.</p><p>Ескерту: бұл заңдар идеал жағдайға арналған. Нақты жүйеде статикалық қарсылық пен жабдықтың пайдалы әсер коэффициенті (ПӘК) үнемді сәл азайтады, бірақ үнемнің үлкен болатыны сақталады.</p><p><b>Демек: қуат жылдамдықтың кубына тәуелді, сондықтан жылдамдықты аздап төмендету қуатты күрт азайтады.</b></p><aside class=\"check\"><p class=\"q\">Неге желдеткіш шығынын қақпақпен тарылтып (дроссельдеп) емес, ЖРЖ-мен азайтқан тиімді?</p><div class=\"a\">Қақпақпен тарылтқанда желдеткіш бұрынғы жылдамдықпен айналады, сондықтан қуат аз азаяды: энергия қарсылықта жылуға айналып ысырап болады. ЖРЖ-де жылдамдық азаяды, ал қуат кубқа пропорционал күрт төмендейді.</div></aside>", "<h2>Команда берілді дегені орындалды дегенді білдірмейді: кері байланыс керек</h2><p>Кіріспедегі мәселеге қайта оралайық: контроллер «аш» деп команда берді, ал клапан ашылмады. Контроллер мұны қалай біледі?</p><p>Қарапайым жүйеде контроллер команда береді де, нәтижесін білмейді. Ал клапан жетегі қатып қалуы, механикалық сынуы не қорегі болмауы мүмкін. Сондықтан жетектен <b>кері байланыс сигналы</b> алынады: жетектің нақты күйі.</p><p>Күйді екі жолмен алады. Біріншісі — аналогты кері байланыс: шток жағдайы 0–10 В не 2–10 В сигналымен қайтады. Екіншісі — шектік ажыратқыштар: «толық жабық» және «толық ашық» күйлерді дискретті сигнал береді.</p><p>Контроллер команда мен кері байланысты салыстырады. Мысал үшін: «100 % ашыл» командасынан кейін 60 с ішінде шток 90 %-дан асып жетпесе, контроллер «жетек ақауы» аварияны шығарады. Бұл — 1-сабақтағы оқиға журналына түсетін жазба.</p><p>Қозғалтқышты қорғау да осы тізбектің бөлігі: қозғалтқыш қызып кетсе, жылулық реле оны ажыратады, ал контроллер ақау туралы хабар алады. Сорғыны «құрғақ жүрістен» қорғау тақырыбына 7-сабақта оралатын боламыз.</p><p><b>Демек: контроллер команда беріп қана қоймай, оның орындалғанын кері байланыс арқылы тексереді, әйтпесе ақау байқалмай қалады.</b></p><aside class=\"check\"><p class=\"q\">Кері байланысы жоқ клапан жетегі қатып қалды. Контроллер ақауды қашан және қалай біледі?</p><div class=\"a\">Мүмкін, мүлде білмейді: контроллер «аш» команда берді деп есептейді, ал температура өзгермейді. Тек ақыры температураның ауытқуы арқылы (кеш әрі жанама) байқалады. Кері байланыс болса, команда мен нақты күйдің сәйкессіздігін бірден тауып, аварияны шығарады.</div></aside>", "<h2>Қорытынды: қысқы желдеткіш қондырғыны өзің жарақтандыр</h2><p class=\"lead\">Барлық бөлімді бір жағдайға қолдан. Алдымен өзің жауап бер, сосын жасырын шешімді аш.</p><p>Қыста жұмыс істейтін кеңсе желдету қондырғысының калорифері бар және қуаты 15 кВт желдеткіші бар. Жауап бер: (1) калорифер клапаны үшін НЖ немесе НА таңдайсың ба және неге; (2) қандай сигнал мен қандай кері байланыс қолданасың; (3) желдеткішті қалай басқарасың; (4) кеште жұмыс аз болғанда желдеткішті 70 % жылдамдыққа түсірсең, қуаты қанша болады және ауа мөлшері қанша қалады?</p><aside class=\"check\"><p class=\"q\">Жауабыңды жазып болған соң салыстыр.</p><div class=\"a\"><b>(1)</b> НА: қорек өшкенде клапан ашық қалып, ыстық су калориферді қатудан сақтайды. <b>(2)</b> Басқару — 0–10 В (аналогты), кері байланыс — шток жағдайы бойынша 0–10 В не шектік ажыратқыштар; команда мен кері байланыс сәйкес келмесе, авария шығады. <b>(3)</b> ЖРЖ арқылы жиілікті тапсыру. <b>(4)</b> Қуат: 15 · 0,7³ = 15 · 0,343 ≈ 5,1 кВт (үнем ≈ 66 %); шығын 70 %, арын 0,7² = 49 %.</div></aside><p><b>Негізгі түйіндер:</b></p><ul><li>Атқарушы механизм = жетек + реттеуші орган.</li><li>Жетек энергия түрі бойынша: электрлік (ғимаратта басым), пневматикалық, гидравликалық.</li><li>Екі жолды клапан шығынды, үш жолды клапан араластыру қатынасын реттейді.</li><li>НЖ/НА: қорек жоғалғанда қауіпсіз күйді таңдау.</li><li>Синхронды жылдамдық n = 60·f/p; ЖРЖ жиілікті өзгертеді.</li><li>Ұқсастық заңы: Q ∼ n, H ∼ n², P ∼ n³; 20 %-ға төмендетсе, қуат ≈ 49 %-ға азаяды.</li><li>Кері байланыс команданың орындалғанын тексереді.</li></ul><h3>Әдебиет</h3><p>Негізгі материал: «Ғимараттардың инженерлік жүйелерін автоматтандыру» (GIGA 4310) силлабусы, ЕҰУ, 2026 — 3-дәріс тақырыбы, 1-зертханалық жұмыс (клапан), емтихан сұрақтары 7–9, 27, 63. Мазмұн стандартты университет көлемінде жазылды; оқытушының баса айтқан жерлері мен белгілері өзгеше болуы мүмкін. НЖ/НА таңдау мысалдары — типтік ойлау тәсілі, нақты жобада технологиялық талапқа сүйену керек.</p>"], "cards": []}]}