{"format": "besminut-pack", "version": 1, "course": {"id": "building-automation", "name": "Ғимараттың инженерлік жүйелерін автоматтандыру", "lang": "kk", "space": "courses"}, "lectures": [{"id": "building-automation-03-fire-alarm", "order": 3, "title": "3-сабақ. Автоматты өрт дабылы жүйесі (АПС)", "source": "generated", "parts": ["<h2>Кіріспе: ғимараттың «сезім мүшелері»</h2><p class=\"lead\">2-сабақта өрт сорғылары мен түтін шығару I санатқа жататынын көрдік. Бірақ олардың қашан іске қосылуы керектігін кім айтады?</p><p>Мұны <b>автоматты өрт дабылы жүйесі</b> (автоматическая пожарная сигнализация, АПС, fire alarm system) айтады. Оның міндеті: өртті ерте кезеңде анықтау, адамдарға хабарлау және басқа жүйелерге команда беру. АПС-тың сорғыларды, желдетуді және лифттерді басқаратын BMS-тен айырмашылығы — оның басты мақсаты адам өмірін сақтау. Сонымен қатар ол мүлікті қорғайды және өрт сөндіру қондырғыларын іске қосады. Сондықтан оған бөлек нормалар қолданылады, бөлек кабель тартылады және бөлек қорек беріледі.</p><figure><svg viewBox=\"0 0 340 200\" role=\"img\" aria-label=\"АПС: хабарлағыштар, ППКП және ол басқаратын жүйелер\"><rect x=\"20\" y=\"20\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"30\" y=\"34\" text-anchor=\"middle\" class=\"t-s t-b\">Т</text><rect x=\"20\" y=\"60\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"30\" y=\"74\" text-anchor=\"middle\" class=\"t-s t-b\">Ж</text><rect x=\"20\" y=\"100\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"30\" y=\"114\" text-anchor=\"middle\" class=\"t-s t-b\">Қ</text><text x=\"30\" y=\"152\" text-anchor=\"middle\" class=\"t-s mu\">хабар-</text><text x=\"30\" y=\"164\" text-anchor=\"middle\" class=\"t-s mu\">лағыштар</text><line x1=\"42.0\" y1=\"30.0\" x2=\"102.1\" y2=\"84.6\" class=\"ln\"/><polygon points=\"108,90 99.1,87.9 105.1,81.3\" class=\"hd\"/><line x1=\"42.0\" y1=\"70.0\" x2=\"100.3\" y2=\"87.7\" class=\"ln\"/><polygon points=\"108,90 99.0,92.0 101.6,83.4\" class=\"hd\"/><line x1=\"42.0\" y1=\"110.0\" x2=\"100.3\" y2=\"92.3\" class=\"ln\"/><polygon points=\"108,90 101.6,96.6 99.0,88.0\" class=\"hd\"/><rect x=\"110\" y=\"66\" width=\"90\" height=\"48\" rx=\"6\" class=\"bxa\"/><text x=\"155.0\" y=\"86.5\" text-anchor=\"middle\" class=\"t-b\">ППКП</text><text x=\"155.0\" y=\"102.5\" text-anchor=\"middle\" class=\"t-b\">(«ми»)</text><line x1=\"200.0\" y1=\"90.0\" x2=\"232.3\" y2=\"29.1\" class=\"ln\"/><polygon points=\"236,22 236.2,31.2 228.3,27.0\" class=\"hd\"/><rect x=\"238\" y=\"9\" width=\"98\" height=\"26\" rx=\"6\" class=\"bx\"/><text x=\"287.0\" y=\"26.5\" text-anchor=\"middle\" class=\"t-s\">СОУЭ: дабыл</text><line x1=\"200.0\" y1=\"90.0\" x2=\"230.2\" y2=\"61.5\" class=\"ln\"/><polygon points=\"236,56 233.3,64.8 227.1,58.2\" class=\"hd\"/><rect x=\"238\" y=\"43\" width=\"98\" height=\"26\" rx=\"6\" class=\"bx\"/><text x=\"287.0\" y=\"60.5\" text-anchor=\"middle\" class=\"t-s\">түтін шығару</text><line x1=\"200.0\" y1=\"90.0\" x2=\"228.0\" y2=\"90.0\" class=\"ln\"/><polygon points=\"236,90 228.0,94.5 228.0,85.5\" class=\"hd\"/><rect x=\"238\" y=\"77\" width=\"98\" height=\"26\" rx=\"6\" class=\"bx\"/><text x=\"287.0\" y=\"94.5\" text-anchor=\"middle\" class=\"t-s\">лифттер, есіктер</text><line x1=\"200.0\" y1=\"90.0\" x2=\"230.2\" y2=\"118.5\" class=\"ln\"/><polygon points=\"236,124 227.1,121.8 233.3,115.2\" class=\"hd\"/><rect x=\"238\" y=\"111\" width=\"98\" height=\"26\" rx=\"6\" class=\"bx\"/><text x=\"287.0\" y=\"128.5\" text-anchor=\"middle\" class=\"t-s\">өрт сорғылары</text><line x1=\"200.0\" y1=\"90.0\" x2=\"232.3\" y2=\"150.9\" class=\"ln\"/><polygon points=\"236,158 228.3,153.0 236.2,148.8\" class=\"hd\"/><rect x=\"238\" y=\"145\" width=\"98\" height=\"26\" rx=\"6\" class=\"bx\"/><text x=\"287.0\" y=\"162.5\" text-anchor=\"middle\" class=\"t-s\">BMS / пульт</text></svg><figcaption>Т — түтін, Ж — жылу, Қ — қолмен хабарлағыш</figcaption></figure><p>Жүйенің үш бөлігі бар:</p><ol><li><b>өрт хабарлағыштары</b> (пожарный извещатель, ИП, fire detector) өртті сезеді; күнделікті тілде оларды «датчик» деп те атайды;</li><li><b>өрт қабылдау-бақылау аспабы</b> (ППКП, прибор приемно-контрольный пожарный, fire alarm control panel) шешім қабылдайды;</li><li><b>шығыстар</b>: хабарлау және эвакуацияны басқару жүйесі (СОУЭ), түтін шығару, лифттер, есіктер.</li></ol><p><b>Бұл сабақта:</b> өрт қалай дамиды; хабарлағыш түрлері және оларды орналастыру; шлейфтер; «Өрт» туралы шешім алгоритмдері; ППКП не басқарады; қорек пен кабельдер; жалған дабыл; соңында түнгі өрттің толық сценарийі.</p><p><b>Нормалар туралы.</b> Қазақстанда негізгі құжаттар — СН РК 2.02-02-2023 және СП РК 2.02-102-2022 «Пожарная автоматика зданий и сооружений». СН (құрылыс нормалары) не істеу керек екенін белгілейді, ал СП (ережелер жинағы) оны қалай орындау керектігін көрсетеді. Кейбір нақты сандарды ТМД-да кең қолданылатын Ресей ережелерінен аламыз, оны әр жолы көрсетіп отырамын. Бұл курста есептерді сол сандармен шығарамыз, ал нақты жобада күшіндегі ҚР нормасы тексеріледі.</p><aside class=\"check\"><p class=\"q\">Неге АПС-ты BMS-тің бір бөлігі етіп, сол контроллерге біріктірмейді?</p><div class=\"a\">Өрт қауіпсіздігі жүйесінің істен шығуы адам өміріне тікелей қауіп төндіреді. Сондықтан оған сертификатталған бөлек аппаратура, отқа төзімді кабель және резервтік қорек көзі қарастырылады. BMS АПС-тан тек ақпарат алады; BMS істен шықса да, АПС жұмысын жалғастыруы керек.</div></aside>", "<h2>Өрт нені «айтады»: түтін, жылу, жалын</h2><p class=\"lead\">Өрт басталды. Алғашқы минуттарда бөлмеде не өзгереді: температура ма, әлде ауа ма?</p><p>Өрттің көбі <b>бықсудан</b> басталады: кабель оқшаулағышы, жиһаз, қағаз баяу қызып, түтін шығарады, ал температура әлі аз өзгереді. Ашық жалын мен күшті жылу кейінірек пайда болады. Сондықтан ғимараттардың көпшілігінде негізгі хабарлағыш — <b>түтін хабарлағышы</b>: ол өртті ең ерте сезеді.</p><figure><svg viewBox=\"0 0 340 190\" role=\"img\" aria-label=\"Өрт дамуы: түтін, жылу және жалын белгілері\"><line x1=\"30\" y1=\"160\" x2=\"330\" y2=\"160\" class=\"ln\"/><line x1=\"30\" y1=\"160\" x2=\"30\" y2=\"20\" class=\"ln\"/><text x=\"180\" y=\"182\" text-anchor=\"middle\" class=\"t-s mu\">уақыт →</text><text x=\"36\" y=\"24\" text-anchor=\"start\" class=\"t-s mu\">белгі күші</text><path d=\"M30 156 C 90 150, 120 110, 170 70 S 240 30, 320 26\" class=\"lna\"/><text x=\"210\" y=\"40\" text-anchor=\"start\" class=\"t-s ac t-b\">түтін</text><path d=\"M30 158 C 120 156, 170 140, 220 100 S 290 50, 320 40\" class=\"ln\"/><text x=\"250\" y=\"94\" text-anchor=\"start\" class=\"t-s t-b\">жылу</text><path d=\"M30 159 C 150 159, 210 156, 250 130 S 300 80, 320 70\" class=\"ln dash\"/><text x=\"270\" y=\"140\" text-anchor=\"start\" class=\"t-s t-b\">жалын</text><line x1=\"110\" y1=\"160\" x2=\"110\" y2=\"150\" class=\"ln\"/><text x=\"110\" y=\"174\" text-anchor=\"middle\" class=\"t-s\">бықсу</text><line x1=\"220\" y1=\"160\" x2=\"220\" y2=\"150\" class=\"ln\"/><text x=\"220\" y=\"174\" text-anchor=\"middle\" class=\"t-s\">жану</text></svg><figcaption>Сапалық сурет: белгілер қай ретпен пайда болады</figcaption></figure><p>Бірақ әр жағдай басқаша. Спирт түтінсіз дерлік жанады; бензин бірден ашық жалынмен тұтанады, мұнда алғашқы белгі — жалын. Ас үйде бу мен түтін қалыпты жағдай. Сондықтан хабарлағыш түрі <b>бөлмеде не жануы мүмкін және онда қалыпты жағдайда не болатынына</b> қарай таңдалады.</p><aside class=\"analogy\"><p>Дәрігер науқасты бір ғана белгімен емес, белгілер жиынтығымен тексереді: дене қызуы, қан қысымы, тыныс. Өрт те солай: түтін — ерте белгі, жылу — кеш, бірақ сенімдірек белгі.</p></aside><aside class=\"check\"><p class=\"q\">Мұрағатта (қағаз, қораптар) және жанармай қоймасында өрттің қай белгісі бірінші пайда болады? Сондықтан қандай хабарлағыш керек?</p><div class=\"a\">Мұрағатта қағаз бықсып, алдымен түтін шығарады, сондықтан түтін хабарлағышы қойылады. Жанармай қоймасында өрт бірден ашық жалынмен басталады, сондықтан жалын хабарлағышы ең жылдам сезеді (көбіне жылу хабарлағышымен бірге).</div></aside>", "<h2>Түтін хабарлағышы: жарық шашырайтын камера</h2><p class=\"lead\">Хабарлағыш түтінді «көреді». Бірақ қараңғы камераның ішінде ол қалай көреді?</p><p>Ең кең тараған түрі — <b>оптикалық түтін хабарлағышы</b>. Оның ішінде лабиринт бар: ауа өтеді, ал сырттағы жарық кірмейді. Камерада инфрақызыл жарық диоды мен фотодиод бір-біріне тікелей қарамайды. Таза ауада фотодиодқа жарық түспейді. Түтін бөлшектері кірсе, жарық олардан <b>шашырап</b>, бір бөлігі фотодиодқа жетеді. Сигнал шегінен асса, хабарлағыш дабыл береді.</p><figure><svg viewBox=\"0 0 340 200\" role=\"img\" aria-label=\"Оптикалық түтін датчигі: жарық түтін бөлшегінен шашырап, фотодиодқа түседі\"><circle cx=\"170\" cy=\"100\" r=\"80\" class=\"bx\"/><text x=\"170\" y=\"14\" text-anchor=\"middle\" class=\"t-s mu\">лабиринт (сырттан жарық кірмейді)</text><rect x=\"96\" y=\"90\" width=\"22\" height=\"20\" rx=\"3\" class=\"bxa\"/><text x=\"52\" y=\"98\" text-anchor=\"middle\" class=\"t-s t-b\">ИҚ</text><text x=\"52\" y=\"112\" text-anchor=\"middle\" class=\"t-s\">жарық</text><text x=\"52\" y=\"124\" text-anchor=\"middle\" class=\"t-s\">диоды</text><line x1=\"118\" y1=\"100\" x2=\"226\" y2=\"100\" class=\"lna dash\"/><rect x=\"226\" y=\"90\" width=\"14\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"282\" y=\"104\" text-anchor=\"middle\" class=\"t-s\">бөгет</text><rect x=\"160\" y=\"150\" width=\"22\" height=\"18\" rx=\"3\" class=\"bx\"/><text x=\"171\" y=\"190\" text-anchor=\"middle\" class=\"t-s t-b\">фотодиод</text><circle cx=\"170\" cy=\"100\" r=\"3\" class=\"ac\"/><circle cx=\"184\" cy=\"96\" r=\"3\" class=\"ac\"/><circle cx=\"158\" cy=\"104\" r=\"3\" class=\"ac\"/><line x1=\"170.0\" y1=\"102.0\" x2=\"170.8\" y2=\"140.0\" class=\"lna\"/><polygon points=\"171,148 166.3,140.1 175.3,139.9\" class=\"hda\"/><text x=\"205\" y=\"82\" text-anchor=\"middle\" class=\"t-s ac\">түтін бөлшегі</text></svg><figcaption>Шашыраған жарық принципі</figcaption></figure><figure><img src=\"images/building-automation/smoke-detector.jpg\" alt=\"Төбедегі түтін хабарлағышы\" loading=\"lazy\"><figcaption>Төбедегі нүктелік түтін хабарлағышы · Фото: Georg Pik · CC0 · Wikimedia Commons</figcaption></figure><p>Мұндай хабарлағыш бықсып жатқан өртті жақсы сезеді. Ол <b>нүктелік</b>: тек өз айналасын бақылайды. Биік залдарда <b>сызықтық</b> (сәулелік) хабарлағыштар, ал сервер бөлмелері мен таза бөлмелерде <b>аспирациялық</b> хабарлағыштар (ауаны құбырлармен сорып, талдайды) қолданылады.</p><aside class=\"analogy\"><p>Қараңғы бөлмедегі шаң: қолшамның сәулесіне тура қарасаң, шаңды көрмейсің. Бүйірден қарасаң, шаң сәуледе жарқырайды. Фотодиод дәл осы «бүйірден» қарайды.</p></aside><aside class=\"pitfall\"><p>«Түтін хабарлағышы тек өрттің түтінін сезеді» деу. Ол кез келген бөлшекті сезеді: бу, шаң, аэрозоль. Сондықтан жуынатын бөлмеге, ас үйге және жөндеу жүріп жатқан бөлмеге түтін хабарлағышын қойса, жалған дабыл жиі болады.</p></aside><aside class=\"check\"><p class=\"q\">Жаңа ғимаратта жөндеу аяқталғаннан кейінгі алғашқы аптада түтін хабарлағыштары жиі дабыл береді. Себебі неде және не істеу керек?</p><div class=\"a\">Жөндеуден қалған құрылыс шаңы камераға кіріп, жарықты шашыратады. Хабарлағыштарды тазалау не ауыстыру керек. Келесі жолы жөндеу кезінде оларды қорғаныш қақпақпен жабуға болады, бірақ тек рұқсатпен: сол уақытта аймақ қорғалмайды, сондықтан ППКП-да ол «ажыратылған» деп белгіленеді, күзет күшейтіледі, ал жұмыс біткен соң қақпақ міндетті түрде алынады.</div></aside>", "<h2>Жылу, жалын және қолмен хабарлағыш</h2><p class=\"lead\">Ас үйде түтін хабарлағышы күнде дабыл береді. Не қоямыз?</p><p><b>Жылу хабарлағышы</b> температураны өлшейді. Олардың кластарын еуропалық EN 54-5 стандарты белгілейді, оны ТМД өндірушілері де қолданады. Класс бөлмедегі қалыпты температураға қарай таңдалады: мысалы, A1 класы қалыпты шамамен 25 °C бөлмеге арналған және 54–65 °C аралығында іске қосылады; ыстық бөлмеге іске қосылу температурасы жоғары класс таңдалады, мысалы, B класы 69–85 °C аралығында іске қосылады. (Бұл кластардың әріптері 10-бөлімдегі A, B, C алгоритмдерімен байланысты емес.) Класс белгісінің соңындағы <b>R</b> (A1R) хабарлағыш температураның <b>тез өсуіне</b> де жауап беретінін білдіреді, ал <b>S</b> тек тұрақты шекке жауап береді. Жылу хабарлағышы түтін хабарлағышына қарағанда кешірек сезеді, бірақ бу мен шаңға сезімтал емес.</p><p><b>Жалын хабарлағышы</b> жалынның ультракүлгін не инфрақызыл сәулесін сезеді, ол жалынды тікелей көруі керек. <b>Қолмен өрт хабарлағышы</b> (ИПР, извещатель пожарный ручной, manual call point) — адам басатын батырма. Оны эвакуация жолдарына, шығу есіктерінің жанына қояды; ҚР жобаларында оны еденнен әдетте 1,5 м биіктікке орнатады. Ол автоматты бөлікке тәуелсіз: хабарлағыштар ақаулы болса да, адам дабыл бере алады.</p><figure><img src=\"images/building-automation/manual-call-point.jpg\" alt=\"Қолмен өрт хабарлағышы\" loading=\"lazy\"><figcaption>Қолмен өрт хабарлағышы (ИПР) · Фото: A1518 · CC0 · Wikimedia Commons</figcaption></figure><table><tr><th>Бөлме</th><th>Хабарлағыш</th><th>Неге</th></tr><tr><td>кеңсе, дәліз, қонақүй бөлмесі</td><td>түтін</td><td>бықсуды ерте сезеді</td></tr><tr><td>ас үй, қазандық</td><td>жылу, тұрақты шекпен (S)</td><td>бу қалыпты; пеш ашылғанда температура кенет өседі, сондықтан R түрі жалған дабыл береді</td></tr><tr><td>жанармай қоймасы</td><td>жалын (+ жылу)</td><td>өрт бірден жалынмен басталады</td></tr><tr><td>биік қойма, атриум</td><td>сызықтық түтін</td><td>нүктелік хабарлағышқа түтін жетпейді</td></tr></table><p>Қазіргі <b>көпсенсорлы</b> хабарлағыштар түтінді де, жылуды да өлшеп, екеуін салыстыру арқылы жалған дабылды азайтады.</p><aside class=\"check\"><p class=\"q\">Неге қолмен хабарлағыш автоматты хабарлағыштар бар ғимаратта да міндетті?</p><div class=\"a\">Адам өртті хабарлағыштан бұрын көруі мүмкін (жалын әлі хабарлағышқа жетпеген). Сонымен бірге батырма автоматты бөлік ақаулы болса да жұмыс істейтін, дабыл берудің тәуелсіз жолы болып қалады.</div></aside>", "<h2>Хабарлағыштарды орналастыру: шеңберлермен ойлау</h2><p class=\"lead\">Кеңсе 18 × 12 м, төбесінің биіктігі 3 м. Қанша түтін хабарлағышы керек және оларды қайда қоямыз?</p><p>Әр нүктелік хабарлағыштың <b>бақылау аймағы</b> бар: төбедегі шеңбер. Ереже қарапайым: <b>шеңберлер бөлменің бүкіл ауданын жабуы керек</b>. Ресейдің СП 484.1311500.2020 ережесі бұрынғы «датчиктер арасы 9 м, қабырғаға дейін 4,5 м» кестесінің орнына шеңбер радиусын енгізді: бұл әдіс кез келген пішінді, тар не күрделі бөлмеге де жарайды. Радиус хабарлағыш түріне және төбе биіктігіне байланысты:</p><table><tr><th>Төбе биіктігі</th><th>Радиус, түтін</th><th>Радиус, жылу (нүктелік)</th></tr><tr><td>3,5 м-ге дейін</td><td>6,40 м</td><td>3,55 м</td></tr><tr><td>3,5–6 м</td><td>6,05 м</td><td>3,20 м</td></tr><tr><td>6–9 м</td><td>5,70 м</td><td>2,85 м</td></tr><tr><td>9–10 м</td><td>5,70 м</td><td>— (жылу хабарлағышы 9 м-ге дейін)</td></tr><tr><td>10–12 м</td><td>5,35 м</td><td>—</td></tr></table><p>Төбе 12 м-ден биік болса, нүктелік хабарлағыштың орнына сызықтық түтін хабарлағышы қолданылады.</p><p>Байқа: жылу хабарлағышының шеңбері әлдеқайда кіші, сондықтан сол бөлмеге оларды шамамен үш есе көп қою керек. Тағы бір ереже: <b>C алгоритмінде</b> (10-бөлімде көреміз) бөлменің әр нүктесін кемінде <b>екі</b> хабарлағыш бақылауы керек, яғни шеңберлер ауданды екі қабат жабуы керек.</p><figure><svg viewBox=\"0 0 340 242\" role=\"img\" aria-label=\"Кеңсе 18 × 12 м, биіктігі 3 м: 4 түтін хабарлағышы және бақылау шеңберлері (R = 6,4 м)\"><rect x=\"70\" y=\"50\" width=\"198.0\" height=\"132.0\" rx=\"0\" class=\"bx\"/><circle cx=\"119.5\" cy=\"83.0\" r=\"70.4\" class=\"ln dash\" fill=\"none\"/><circle cx=\"218.5\" cy=\"83.0\" r=\"70.4\" class=\"ln dash\" fill=\"none\"/><circle cx=\"119.5\" cy=\"149.0\" r=\"70.4\" class=\"ln dash\" fill=\"none\"/><circle cx=\"218.5\" cy=\"149.0\" r=\"70.4\" class=\"ln dash\" fill=\"none\"/><rect x=\"109.5\" y=\"73.0\" width=\"20\" height=\"20\" rx=\"3\" class=\"bxa\"/><text x=\"119.5\" y=\"87.0\" text-anchor=\"middle\" class=\"t-s t-b\">Т</text><rect x=\"208.5\" y=\"73.0\" width=\"20\" height=\"20\" rx=\"3\" class=\"bxa\"/><text x=\"218.5\" y=\"87.0\" text-anchor=\"middle\" class=\"t-s t-b\">Т</text><rect x=\"109.5\" y=\"139.0\" width=\"20\" height=\"20\" rx=\"3\" class=\"bxa\"/><text x=\"119.5\" y=\"153.0\" text-anchor=\"middle\" class=\"t-s t-b\">Т</text><rect x=\"208.5\" y=\"139.0\" width=\"20\" height=\"20\" rx=\"3\" class=\"bxa\"/><text x=\"218.5\" y=\"153.0\" text-anchor=\"middle\" class=\"t-s t-b\">Т</text><text x=\"169.0\" y=\"236\" text-anchor=\"middle\" class=\"t-s t-b\">бөлме 18 × 12 м</text><line x1=\"119.5\" y1=\"83.0\" x2=\"218.5\" y2=\"83.0\" class=\"lna\"/><text x=\"169.0\" y=\"77.0\" text-anchor=\"middle\" class=\"t-s ac t-b\">9 м</text></svg><figcaption>Әр шеңбер — бір хабарлағыштың бақылау аймағы</figcaption></figure><p><b>Есеп 1.</b> 18 × 12 м кеңсеге, биіктігі 3 м, адрестік түтін хабарлағыштарын орналастыр: а) A не B алгоритмі үшін (10-бөлім); ә) C алгоритмі үшін.</p><aside class=\"check\"><p class=\"q\">Шешімін көр: қанша хабарлағыш және қалай тексереміз?</p><div class=\"a\">1) Тексеру шарты: торкөздің ортасындағы хабарлағыштан торкөздің бұрышына дейінгі қашықтық R-ден аспауы керек.<br>2) Шаршы торкөз үшін бұл қабырға ≤ R·√2 = 6,40 · 1,414 ≈ 9,05 м дегенді білдіреді. Демек, қадамы ~9 м тор саламыз.<br>3) 18 м бойынша: 18 / 9 = 2 баған; 12 м бойынша: 12 / 9 = 1,33 → 2 қатар. Барлығы 2 × 2 = 4 хабарлағыш, әр торкөз 9 × 6 м.<br>4) Тексеру: √(4,5² + 3²) = √29,25 ≈ 5,41 м &lt; 6,40 м. Шеңбер бүкіл торкөзді жабады.<br>Жауап а): 4 хабарлағыш.<br>ә) C үшін әр нүкте, бөлменің бұрышы да, екі шеңбердің ішінде болуы керек. Әдіс: бір бағыттағы қадамды кішірейтіп, ең қолайсыз нүктелерді (бұрыштар мен қабырға ортасы) екі хабарлағышқа дейінгі қашықтықпен тексереміз. 2 × 3 тор жетпейді: бұрыш (0; 0) екінші хабарлағыштан (4,5; 6) ≈ 7,5 м қашық, ал R = 6,40 м. 2 баған × 4 қатар = 8 хабарлағыш жетеді: x = 4,5 және 13,5 м, y = 1,5; 4,5; 7,5; 10,5 м. Бұрыш (0; 0) екі хабарлағышқа жақын: (4,5; 1,5) дейін ≈ 4,74 м, (4,5; 4,5) дейін ≈ 6,36 м, екеуі де 6,40 м-ден аз. Яғни C алгоритмі хабарлағыш санын екі есе көбейтті.</div></aside>", "<h2>Табалдырықты шлейф: күйді ток арқылы анықтау</h2><p class=\"lead\">ППКП-ға екі сым ғана келеді. Ол сол екі сым арқылы «қалыпты», «өрт», «сым үзілді» күйлерін қалай ажыратады?</p><p><b>Дабыл шлейфі</b> (шлейф сигнализации, ШС, detection loop) — ППКП-дан шығып, хабарлағыштарды аралап өтетін екі сымды желі. Ол хабарлағыштарды қоректендіреді де, олардан сигнал алады. Ең қарапайым, <b>табалдырықты</b> (пороговый) жүйеде хабарлағыштар шлейфке параллель қосылады, ал шлейфтің соңында <b>ақырғы элемент</b> (оконечный элемент, EOL) — резистор тұрады.</p><figure><svg viewBox=\"0 0 340 215\" role=\"img\" aria-label=\"Табалдырықты (пороговый) дабыл шлейфі\"><rect x=\"4\" y=\"60\" width=\"64\" height=\"70\" rx=\"6\" class=\"bxa\"/><text x=\"36.0\" y=\"92.0\" text-anchor=\"middle\" class=\"t-s\">ППКП</text><text x=\"36.0\" y=\"107.0\" text-anchor=\"middle\" class=\"t-s\">24 В</text><line x1=\"68\" y1=\"72\" x2=\"300\" y2=\"72\" class=\"ln\"/><line x1=\"68\" y1=\"118\" x2=\"300\" y2=\"118\" class=\"ln\"/><text x=\"72\" y=\"66\" text-anchor=\"start\" class=\"t-s t-b\">+</text><text x=\"72\" y=\"132\" text-anchor=\"start\" class=\"t-s t-b\">−</text><line x1=\"120\" y1=\"72\" x2=\"120\" y2=\"84\" class=\"ln\"/><rect x=\"110\" y=\"85\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"120\" y=\"99\" text-anchor=\"middle\" class=\"t-s t-b\">Т</text><rect x=\"116\" y=\"105\" width=\"8\" height=\"6\" rx=\"3\" class=\"bx\"/><line x1=\"120\" y1=\"111\" x2=\"120\" y2=\"118\" class=\"ln\"/><text x=\"120\" y=\"150\" text-anchor=\"middle\" class=\"t-s\">ИП1</text><line x1=\"180\" y1=\"72\" x2=\"180\" y2=\"84\" class=\"ln\"/><rect x=\"170\" y=\"85\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"180\" y=\"99\" text-anchor=\"middle\" class=\"t-s t-b\">Т</text><rect x=\"176\" y=\"105\" width=\"8\" height=\"6\" rx=\"3\" class=\"bx\"/><line x1=\"180\" y1=\"111\" x2=\"180\" y2=\"118\" class=\"ln\"/><text x=\"180\" y=\"150\" text-anchor=\"middle\" class=\"t-s\">ИП2</text><line x1=\"240\" y1=\"72\" x2=\"240\" y2=\"84\" class=\"ln\"/><rect x=\"230\" y=\"85\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"240\" y=\"99\" text-anchor=\"middle\" class=\"t-s t-b\">Т</text><rect x=\"236\" y=\"105\" width=\"8\" height=\"6\" rx=\"3\" class=\"bx\"/><line x1=\"240\" y1=\"111\" x2=\"240\" y2=\"118\" class=\"ln\"/><text x=\"240\" y=\"150\" text-anchor=\"middle\" class=\"t-s\">ИП3</text><line x1=\"300\" y1=\"72\" x2=\"300\" y2=\"84\" class=\"ln\"/><rect x=\"295\" y=\"84\" width=\"10\" height=\"24\" rx=\"3\" class=\"bx\"/><line x1=\"300\" y1=\"108\" x2=\"300\" y2=\"118\" class=\"ln\"/><text x=\"300\" y=\"150\" text-anchor=\"middle\" class=\"t-s t-b\">R</text><text x=\"300\" y=\"164\" text-anchor=\"middle\" class=\"t-s\">ақырғы</text><text x=\"300\" y=\"176\" text-anchor=\"middle\" class=\"t-s\">элемент</text><text x=\"4\" y=\"196\" text-anchor=\"start\" class=\"t-s\">Әр хабарлағыш шлейфке параллель қосылады;</text><text x=\"4\" y=\"210\" text-anchor=\"start\" class=\"t-s\">шлейфтің соңында ақырғы резистор тұр.</text></svg><figcaption>Хабарлағыштар параллель, соңында R</figcaption></figure><p>Кезекші режимде әр хабарлағыш шлейфтен өте аз ток (шамамен 0,1 мА) алады, ал негізгі ток ақырғы резистор арқылы ағады. ППКП осы шағын тұрақты токты көріп, «шлейф тұтас» деп біледі. Хабарлағыш іске қосылса, ол іске қосылған күйін сақтап қалады (қысқа түтін бұлты «жоғалып» кетпеуі үшін) да, өзінің не тұғырының ішіндегі қосымша резистор арқылы шлейфке жүктеме қосады, ток өседі. Хабарлағышты бастапқы күйге қайтару үшін ППКП шлейфтің қорегін қысқа уақытқа ажыратады. Сым үзілсе, ток күрт азаяды (нөлге жуық, шектен төмен); қысқа тұйықталса, ток ППКП белгілеген ең үлкен мәнге дейін өседі, аспап қысқа тұйықталу (ҚТ) ақауын береді. ППКП әр күй үшін ток шектерін (табалдырықтарды) сақтайды: «табалдырықты» деген атау осыдан. Яғни ППКП шлейфтің күйін <b>ток деңгейі</b> бойынша анықтайды.</p><aside class=\"analogy\"><p>1-сабақтағы 4–20 мА шығысы бар датчикті еске түсір: қалыпты сигнал 4 мА-дан басталады, сондықтан 0 мА «сым үзілді» дегенді білдіреді. Ақырғы резистор да дәл осындай «тірі нөл» жасайды: қалыпты ток нөл емес, сондықтан нөл — ақау.</p></aside><aside class=\"check\"><p class=\"q\">Шлейф тогы кенет 0,3 мА-ге түсті. Не болды және неге ППКП мұны «өрт жоқ» деп емес, ақау деп түсінеді?</p><div class=\"a\">Сым үзілді: ақырғы резистордың тогы жоқ, тек үзілгенге дейінгі хабарлағыштардың өте аз тогы қалды. Қалыпты ток нөл емес (ақырғы резистор бар), сондықтан ток шектен төмен түссе, бұл шлейфтің тұтастығы бұзылғанын білдіреді.</div></aside>", "<h2>Шлейф тогын есептеу: «Назар» мен «Өрт» қалай ажыратылады</h2><p class=\"lead\">Шлейфте 45 мА ток тұр. Бұл қай күй? Оны ППКП қалай біледі?</p><figure><svg viewBox=\"0 0 340 214\" role=\"img\" aria-label=\"ППКП шлейф тогы бойынша күйді ажыратады (мысал)\"><line x1=\"40\" y1=\"194\" x2=\"40\" y2=\"26\" class=\"ln\"/><text x=\"46\" y=\"16\" text-anchor=\"start\" class=\"t-s mu\">шлейф тогы, мА</text><rect x=\"50\" y=\"164\" width=\"130\" height=\"26\" rx=\"3\" class=\"bx\"/><text x=\"188\" y=\"181.0\" text-anchor=\"start\" class=\"t-s\">&lt; 2: үзілу</text><rect x=\"50\" y=\"124\" width=\"130\" height=\"36\" rx=\"3\" class=\"soft\"/><text x=\"188\" y=\"146.0\" text-anchor=\"start\" class=\"t-s t-b\">≈5: қалыпты</text><rect x=\"50\" y=\"84\" width=\"130\" height=\"36\" rx=\"3\" class=\"bxa\"/><text x=\"188\" y=\"106.0\" text-anchor=\"start\" class=\"t-s ac t-b\">≈29: 1 ИП «Назар»</text><rect x=\"50\" y=\"48\" width=\"130\" height=\"32\" rx=\"3\" class=\"bxa\"/><text x=\"188\" y=\"68.0\" text-anchor=\"start\" class=\"t-s ac t-b\">≈53: 2 ИП «Өрт»</text><rect x=\"50\" y=\"28\" width=\"130\" height=\"18\" rx=\"3\" class=\"bx\"/><text x=\"188\" y=\"41.0\" text-anchor=\"start\" class=\"t-s\">өте үлкен: ҚТ</text><text x=\"170\" y=\"210\" text-anchor=\"middle\" class=\"t-s mu\">мысалдағы мәндер: 24 В, R = 4,7 кОм, ИП ≈ 1 кОм</text></svg><figcaption>Ток деңгейлері және ППКП оларды қалай түсінеді</figcaption></figure><p>Мысалдағы ток шектері: 2 мА-ден аз — үзілу, 2–15 мА — қалыпты, 15–40 мА — «Назар», 40–70 мА — «Өрт», одан көп — ҚТ. Нақты шектерді аспаптың құжаты береді. «Назар» — алдын ала ескерту, ол туралы 10-бөлімде толық айтамыз. Кейбір баптауларда бір хабарлағыштың өзі-ақ «Өрт» береді. Табалдырықты жүйеде бір шлейф әдетте бір бөлмені не бір аймақты бақылайды, сондықтан «шлейфте екі хабарлағыш» «бөлмеде екі хабарлағыш» дегенге сәйкес келеді.</p><p><b>Есеп 2.</b> Шлейф кернеуі 24 В, ақырғы резистор 4,7 кОм, іске қосылған хабарлағыш қосымша резисторымен бірге шамамен 1 кОм (мысалдағы мәндер, нақты аспаптарда басқаша; хабарлағыштардың кезекші тогын ескермейміз). Қалыпты, бір хабарлағыш және екі хабарлағыш іске қосылғандағы токты есепте.</p><aside class=\"check\"><p class=\"q\">Шешімін көр</p><div class=\"a\">Қалыпты: I = 24 / 4700 ≈ 5,1 мА.<br>Бір хабарлағыш: 4,7 кОм ∥ 1 кОм = 4,7·1/(4,7+1) ≈ 0,825 кОм; I = 24 / 825 ≈ 29 мА.<br>Екі хабарлағыш: 1/R = 1/4,7 + 1 + 1 = 2,213 → R ≈ 0,452 кОм; I ≈ 53 мА.<br>Ток деңгейлері бір-бірінен анық ерекшеленеді, сондықтан табалдырықты ППКП «бір хабарлағыш» (Назар) мен «екі хабарлағыш» (Өрт) күйлерін ажырата алады. Ақырғы резистор болмаса, қалыпты ток нөлге жуық болып, сымның үзілгенін анықтау мүмкін болмас еді.</div></aside>", "<h2>Адрестік-аналогтық жүйе: әр хабарлағыштың өз дауысы</h2><p class=\"lead\">Табалдырықты жүйеде ППКП «3-шлейфте өрт» дейді. Ал 3-шлейфте 20 бөлме болса, кезекші қайда жүгіреді?</p><p>Табалдырықты шлейфтің екі кемшілігі бар. Біріншіден, ол <b>қай хабарлағыш</b> іске қосылғанын білмейді. Екіншіден, кезекші режимде хабарлағыш ешқандай сигнал бермейді, сондықтан ППКП қалыпты хабарлағыш пен ішкі ақауы бар хабарлағышты ажырата алмайды.</p><p><b>Адрестік</b> жүйеде әр құрылғының өз адресі бар, ППКП оларды кезекпен сұрап отырады. Байланыс 1-сабақтағы Modbus сияқты цифрлық, бірақ бөлек RS-485 сымдары жоқ: ППКП сұрауды шлейф кернеуін қысқа импульстермен өзгертіп жібереді, ал хабарлағыш ток импульстерімен жауап береді. Сондықтан қорек пен деректер сол екі сыммен бірге жүреді. <b>Адрестік-аналогтық</b> жүйеде хабарлағыштар «өрт / өрт емес» деп емес, <b>өлшенген мәнді</b> жібереді, ал шешімді ППКП қабылдайды. Хабарлағыш шашыраған жарық сигналын түтіннің баламалы тығыздығына айналдырады. Ол дБ/м-мен беріледі, яғни түтін жарықты әр метрде қаншалықты әлсірететінін көрсетеді: 0,1 дБ/м шамамен жарықтың әр метрде 2,3%-ы жоғалады дегенді білдіреді. Таза ауада ол нөлге жуық, ал дабыл шегі шамамен 0,1 дБ/м.</p><figure><svg viewBox=\"0 0 340 200\" role=\"img\" aria-label=\"Табалдырықты және адрестік-аналогтық жүйе\"><text x=\"4\" y=\"16\" text-anchor=\"start\" class=\"t-s t-b\">Табалдырықты: ППКП тек «шлейф 3 — өрт» біледі</text><rect x=\"4\" y=\"26\" width=\"50\" height=\"30\" rx=\"6\" class=\"bx\"/><text x=\"29.0\" y=\"45.5\" text-anchor=\"middle\" class=\"t-s\">ППКП</text><line x1=\"54\" y1=\"41\" x2=\"330\" y2=\"41\" class=\"ln\"/><rect x=\"90\" y=\"31\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"100\" y=\"45\" text-anchor=\"middle\" class=\"t-s t-b\">?</text><rect x=\"150\" y=\"31\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"160\" y=\"45\" text-anchor=\"middle\" class=\"t-s t-b\">?</text><rect x=\"210\" y=\"31\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"220\" y=\"45\" text-anchor=\"middle\" class=\"t-s t-b\">?</text><rect x=\"270\" y=\"31\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"280\" y=\"45\" text-anchor=\"middle\" class=\"t-s t-b\">?</text><text x=\"4\" y=\"96\" text-anchor=\"start\" class=\"t-s t-b\">Адрестік-аналогтық: әр ИП өз адресі мен мәнін береді</text><rect x=\"4\" y=\"106\" width=\"50\" height=\"30\" rx=\"6\" class=\"bxa\"/><text x=\"29.0\" y=\"125.5\" text-anchor=\"middle\" class=\"t-s\">ППКП</text><line x1=\"54\" y1=\"121\" x2=\"330\" y2=\"121\" class=\"lna\"/><rect x=\"90\" y=\"111\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"100\" y=\"125\" text-anchor=\"middle\" class=\"t-s t-b\">1</text><text x=\"100\" y=\"152\" text-anchor=\"middle\" class=\"t-s\">0,01</text><rect x=\"150\" y=\"111\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"160\" y=\"125\" text-anchor=\"middle\" class=\"t-s t-b\">2</text><text x=\"160\" y=\"152\" text-anchor=\"middle\" class=\"t-s\">0,02</text><rect x=\"210\" y=\"111\" width=\"20\" height=\"20\" rx=\"3\" class=\"bxa\"/><text x=\"220\" y=\"125\" text-anchor=\"middle\" class=\"t-s t-b\">3</text><text x=\"220\" y=\"152\" text-anchor=\"middle\" class=\"t-s ac t-b\">0,12</text><rect x=\"270\" y=\"111\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"280\" y=\"125\" text-anchor=\"middle\" class=\"t-s t-b\">4</text><text x=\"280\" y=\"152\" text-anchor=\"middle\" class=\"t-s\">0,01</text><text x=\"170\" y=\"174\" text-anchor=\"middle\" class=\"t-s ac\">дБ/м, шек ≈ 0,1: тек №3 шектен асты → «2-қабат, 214-бөлме»</text><text x=\"170\" y=\"192\" text-anchor=\"middle\" class=\"t-s mu\">шаң жиналуын да көреді (баяу дрейф)</text></svg><figcaption>Тек №3 хабарлағыштың мәні шектен асты</figcaption></figure><p><b>Пайдасы:</b> өрттің дәл орны («2-қабат, 214-бөлме»), хабарлағыштың ақауын анықтау, <b>шаң жиналуын</b> бақылау (мән баяу өсіп келеді, жүйе бұл дрейфті ескеріп (компенсациялап), «тазалау керек» деп хабарлайды) және әр бөлмеге сезімталдықты бөлек баптау.</p><aside class=\"analogy\"><p>Табалдырықты жүйе — сыныптағы «кім шулап отыр?» деген сұраққа «біреу шулап отыр» деген жауап. Адрестік-аналогтық жүйе — әр оқушының дауыс деңгейін көрсететін журнал: кім, қаншалықты және кім даусын біртіндеп көтеріп келе жатыр.</p></aside><aside class=\"check\"><p class=\"q\">Неге адрестік-аналогтық жүйе үлкен ғимаратта жалған дабылды азайтады?</p><div class=\"a\">ППКП әр хабарлағыштың мәнін уақыт бойы көреді: шаңнан болатын баяу өсуді өрттен болатын тез өсуден ажыратады, ластанған хабарлағышты алдын ала хабарлайды және бөлмеге сай сезімталдық береді. Табалдырықты хабарлағыш тек бір шекті тексереді.</div></aside>", "<h2>Сақиналы шлейф және қысқа тұйықталу изоляторлары</h2><p class=\"lead\">Адрестік шлейфке 100 құрылғы қосылған. Бір жерде сым қысқа тұйықталса, 100 хабарлағыштың бәрі «соқыр» бола ма?</p><p><b>Радиалды</b> (бір бағытты, сақинасыз) шлейфте солай болады: қысқа тұйықталу бүкіл желіні кернеусіз қалдырады. Сондықтан адрестік жүйелерде шлейф көбіне <b>сақина</b> етіп тартылады: ол ППКП-дан шығып, қайта ППКП-ға оралады. Сақинаның бойына <b>қысқа тұйықталу изоляторлары</b> (ИКЗ, изолятор короткого замыкания, short-circuit isolator) қойылады; көптеген хабарлағыштарда изолятор олардың ішіне кірістірілген.</p><figure><svg viewBox=\"0 0 340 215\" role=\"img\" aria-label=\"Сақиналы адрестік шлейф және қысқа тұйықталу изоляторлары\"><rect x=\"140\" y=\"8\" width=\"60\" height=\"30\" rx=\"6\" class=\"bxa\"/><text x=\"170.0\" y=\"27.5\" text-anchor=\"middle\" class=\"t-s\">ППКП</text><path d=\"M150 38 L150 60 L40 60 L40 170 L300 170 L300 60 L190 60 L190 38\" class=\"ln\" fill=\"none\"/><rect x=\"80\" y=\"50\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"90\" y=\"64\" text-anchor=\"middle\" class=\"t-s t-b\">1</text><rect x=\"30\" y=\"105\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"40\" y=\"119\" text-anchor=\"middle\" class=\"t-s t-b\">2</text><rect x=\"100\" y=\"160\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"110\" y=\"174\" text-anchor=\"middle\" class=\"t-s t-b\">3</text><rect x=\"220\" y=\"160\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"230\" y=\"174\" text-anchor=\"middle\" class=\"t-s t-b\">4</text><rect x=\"290\" y=\"105\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"300\" y=\"119\" text-anchor=\"middle\" class=\"t-s t-b\">5</text><rect x=\"240\" y=\"50\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"250\" y=\"64\" text-anchor=\"middle\" class=\"t-s t-b\">6</text><rect x=\"33\" y=\"73\" width=\"14\" height=\"14\" rx=\"3\" class=\"soft\"/><text x=\"40\" y=\"84\" text-anchor=\"middle\" class=\"t-s t-b\">И</text><rect x=\"33\" y=\"143\" width=\"14\" height=\"14\" rx=\"3\" class=\"soft\"/><text x=\"40\" y=\"154\" text-anchor=\"middle\" class=\"t-s t-b\">И</text><rect x=\"163\" y=\"163\" width=\"14\" height=\"14\" rx=\"3\" class=\"soft\"/><text x=\"170\" y=\"174\" text-anchor=\"middle\" class=\"t-s t-b\">И</text><rect x=\"293\" y=\"143\" width=\"14\" height=\"14\" rx=\"3\" class=\"soft\"/><text x=\"300\" y=\"154\" text-anchor=\"middle\" class=\"t-s t-b\">И</text><rect x=\"293\" y=\"73\" width=\"14\" height=\"14\" rx=\"3\" class=\"soft\"/><text x=\"300\" y=\"84\" text-anchor=\"middle\" class=\"t-s t-b\">И</text><path d=\"M196 162 l10 16 M206 162 l-10 16\" class=\"lna\"/><text x=\"170\" y=\"196\" text-anchor=\"middle\" class=\"t-s ac\">ҚТ: екі И арасындағы бөлік қана ажырайды</text><text x=\"170\" y=\"210\" text-anchor=\"middle\" class=\"t-s mu\">қалғандары екі жақтан қоректенеді</text><text x=\"212\" y=\"32\" text-anchor=\"start\" class=\"t-s mu\">И — ИКЗ</text></svg><figcaption>И — изолятор; ҚТ белгісі — қысқа тұйықталу</figcaption></figure><p><b>Жұмыс логикасы:</b></p><ol><li>Сым <b>үзілсе</b>, ППКП сақинаның екінші ұшынан байланыстың жоғалғанын көреді де, сақинаны екі жағынан қоректендіреді. Барлық хабарлағыш жұмыс істей береді, ал ППКП «ақау» хабарын береді.</li><li>Сым <b>қысқа тұйықталса</b>, оған жақын екі изолятор ажырап, тек сол аралықты оқшаулайды. Қалған хабарлағыштар екі жақтан қоректеніп, жұмысын жалғастырады.</li></ol><p>СП 484 бойынша байланыс желісіндегі бір ақау бір бақылау аймағынан (ЗКПС, 10-бөлімде толық) артығын істен шығармауы керек. Сондықтан изоляторлар жиі қойылады, ал екі изолятордың арасына бір аймақтан артық құрылғы кірмейді. Осы шарт орындалса, радиалды адрестік шлейфке де рұқсат етіледі.</p><aside class=\"analogy\"><p>Сақиналы метро желісі: бір станция жабылса, пойыздар оған екі жақтан да барып, қалған станциялардың бәріне жетеді. Изоляторлар — жабылған аралықтың екі шетіндегі бағдаршамдар.</p></aside><aside class=\"check\"><p class=\"q\">Сақинада бір мезетте екі жерде сым үзілсе не болады?</p><div class=\"a\">Екі үзілістің арасындағы хабарлағыштар екі жақтан да қорек ала алмайды, сондықтан ППКП-мен байланыс жоғалады. ППКП оларды «байланыс жоқ» деп көрсетеді. Сақина бір ақаудан қорғайды, екі ақаудан қорғамайды, сондықтан ақау тез жөнделуі керек.</div></aside>", "<h2>«Өрт» туралы шешім: бір хабарлағышқа сену ме?</h2><p class=\"lead\">Бір хабарлағыш дабыл берді. Бүкіл ғимаратты эвакуациялап, желдетуді өшіреміз бе? Әлде тексереміз бе?</p><p>Бұл — сенімділік пен жылдамдық арасындағы таңдау. Жалған дабыл қымбат: адамдар эвакуацияланады, лифттер тоқтайды, ал жиі қайталанса, адамдар дабылға сенбей қояды. Ал кешіккен дабыл өмірге қауіп төндіреді.</p><p>Шешім <b>өрт дабылы шлейфінің бақылау аймағы</b> (ЗКПС, зона контроля пожарной сигнализации) бойынша қабылданады. Бұл бір шлейф не адрестік топ бақылайтын аумақ, мысалы, бір қабаттың бір бөлігі; бір аймақтағы «Өрт» себеп-салдар матрицасының бір жолына сәйкес келеді. Ресейдің СП 484.1311500.2020 ережесі әр аймақ үшін үш алгоритмнің бірін таңдауды талап етеді:</p><figure><svg viewBox=\"0 0 340 210\" role=\"img\" aria-label=\"«Өрт» туралы шешім қабылдау алгоритмдері\"><text x=\"4\" y=\"18\" text-anchor=\"start\" class=\"t-s t-b\">A: бір ИП → бірден «Өрт»</text><line x1=\"20\" y1=\"32\" x2=\"320\" y2=\"32\" class=\"ln\"/><rect x=\"50\" y=\"22\" width=\"20\" height=\"20\" rx=\"3\" class=\"bxa\"/><text x=\"60\" y=\"36\" text-anchor=\"middle\" class=\"t-s t-b\">1</text><line x1=\"72.0\" y1=\"32.0\" x2=\"110.0\" y2=\"32.0\" class=\"lna\"/><polygon points=\"118,32 110.0,36.5 110.0,27.5\" class=\"hda\"/><rect x=\"120\" y=\"20\" width=\"70\" height=\"24\" rx=\"6\" class=\"bxa\"/><text x=\"155.0\" y=\"36.5\" text-anchor=\"middle\" class=\"t-s t-b\">Өрт</text><text x=\"4\" y=\"72\" text-anchor=\"start\" class=\"t-s t-b\">B: ИП → қайта сұрау (сброс) → ≤ 60 с ішінде қайталанса</text><line x1=\"20\" y1=\"90\" x2=\"320\" y2=\"90\" class=\"ln\"/><rect x=\"30\" y=\"80\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"40\" y=\"94\" text-anchor=\"middle\" class=\"t-s t-b\">1</text><rect x=\"60\" y=\"78\" width=\"72\" height=\"24\" rx=\"6\" class=\"bx\"/><text x=\"96.0\" y=\"94.5\" text-anchor=\"middle\" class=\"t-s\">қайта сұрау</text><line x1=\"140\" y1=\"82\" x2=\"140\" y2=\"98\" class=\"lna\"/><text x=\"172\" y=\"112\" text-anchor=\"middle\" class=\"t-s ac\">≤ 60 с</text><rect x=\"200\" y=\"80\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"210\" y=\"94\" text-anchor=\"middle\" class=\"t-s t-b\">1</text><line x1=\"222.0\" y1=\"90.0\" x2=\"238.0\" y2=\"90.0\" class=\"lna\"/><polygon points=\"246,90 238.0,94.5 238.0,85.5\" class=\"hda\"/><rect x=\"248\" y=\"78\" width=\"70\" height=\"24\" rx=\"6\" class=\"bxa\"/><text x=\"283.0\" y=\"94.5\" text-anchor=\"middle\" class=\"t-s t-b\">Өрт</text><text x=\"4\" y=\"132\" text-anchor=\"start\" class=\"t-s t-b\">C: бір бөлмедегі екі ИП (кез келген түрі)</text><line x1=\"20\" y1=\"150\" x2=\"320\" y2=\"150\" class=\"ln\"/><rect x=\"30\" y=\"140\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"40\" y=\"154\" text-anchor=\"middle\" class=\"t-s t-b\">1</text><rect x=\"60\" y=\"138\" width=\"72\" height=\"24\" rx=\"6\" class=\"bx\"/><text x=\"96.0\" y=\"154.5\" text-anchor=\"middle\" class=\"t-s\">«Назар»</text><rect x=\"160\" y=\"140\" width=\"20\" height=\"20\" rx=\"3\" class=\"bx\"/><text x=\"170\" y=\"154\" text-anchor=\"middle\" class=\"t-s t-b\">2</text><line x1=\"182.0\" y1=\"150.0\" x2=\"238.0\" y2=\"150.0\" class=\"lna\"/><polygon points=\"246,150 238.0,154.5 238.0,145.5\" class=\"hda\"/><rect x=\"248\" y=\"138\" width=\"70\" height=\"24\" rx=\"6\" class=\"bxa\"/><text x=\"283.0\" y=\"154.5\" text-anchor=\"middle\" class=\"t-s t-b\">Өрт</text><text x=\"170\" y=\"194\" text-anchor=\"middle\" class=\"t-s mu\">Ресей СП 484 бойынша; ҚР жобаларында да «Назар» → «Өрт»</text></svg><figcaption>Үш алгоритм</figcaption></figure><ul><li><b>A:</b> бір автоматты хабарлағыш іске қосылса, бірден «Өрт».</li><li><b>B:</b> хабарлағыш іске қосылса, ППКП оны бастапқы күйге қайтарады (қайта сұрау: табалдырықты шлейфте қорегін өшіреді, адрестік жүйеде команда жібереді); сол хабарлағыш не сол аймақтағы басқа хабарлағыш <b>60 секунд ішінде</b> қайта іске қосылса, «Өрт».</li><li><b>C:</b> бірінші автоматты хабарлағыш «Назар» береді, ал сол бөлмедегі <b>екінші</b> автоматты хабарлағыш іске қосылғанда «Өрт».</li></ul><p><b>Қайсысын қашан таңдаймыз?</b> СОУЭ-нің бес типі бар: 1–2 типте тек сирена мен жарық белгілері, 3–5 типте дауыстық хабарлар және эвакуацияны аймақтар бойынша басқару. Ереже: аймақ 4–5 типті СОУЭ-ні не өрт сөндіру қондырғысын іске қосса, <b>C</b> міндетті; бұл жағдайда бөлменің әр нүктесін кемінде екі хабарлағыш бақылауы керек. Басқа аймақтарда <b>A</b> не <b>B</b> рұқсат етіледі; B бу, шаң сияқты қысқа жалған белгілер жиі болатын бөлмелерде тиімдірек, өйткені қайта сұрау қысқа бөгеуілді сүзеді. Қазақстандық жобалардағы тәжірибе де осыған ұқсас: бірінші автоматты хабарлағыш «Назар» (Внимание), екіншісі «Өрт» береді. Ал қолмен хабарлағыш «Назарсыз» да, әрқашан бірден «Өрт» береді: адам өртті көрді.</p><aside class=\"check\"><p class=\"q\">Сервер бөлмесінде газбен өрт сөндіру қондырғысы бар. Сөндіруді бір хабарлағыштың сигналымен (A) іске қосу дұрыс па?</p><div class=\"a\">Жоқ. Газ жіберу — қымбат әрі адамдар үшін қауіпті әрекет, оның жалған іске қосылуына жол берілмейді. Мұндай қондырғыны екі хабарлағыштың растауымен (C алгоритмі) іске қосады, іске қоспас бұрын адамдарға ескерту беріп, уақыт кідірісін қолданады, желдетуді өшіреді және клапандарды жабады.</div></aside>", "<h2>ППКП не басқарады: себеп-салдар матрицасы</h2><p class=\"lead\">«Өрт» шешімі қабылданды. Келесі секундтарда ғимаратта не болуы керек?</p><p>ППКП-ның шығыстары басқа жүйелерді басқарады. Физикалық тұрғыдан шығыс — реле не басқару модулінің «құрғақ контактісі» (потенциалсыз контакт). Ол, мысалы, желдеткіш шкафындағы контакторды қосады, яғни 1-сабақтағы басқару тізбегімен бірдей. Шығыстардың тізімі жобада <b>себеп-салдар матрицасы</b> (cause and effect matrix) түрінде жазылады: қай аймақтағы қай сигнал қай әрекетті іске қосады.</p><figure><img src=\"images/building-automation/fire-panel.jpg\" alt=\"Өрт қабылдау-бақылау аспабы\" loading=\"lazy\"><figcaption>Өрт қабылдау-бақылау аспабы (ППКП) · Фото: Georg Pik · CC0 · Wikimedia Commons</figcaption></figure><ul><li><b>СОУЭ</b> (хабарлау және эвакуацияны басқару жүйесі, voice alarm): сирена, дауыстық хабар, «Шығу» тақтайшалары;</li><li><b>жалпы желдетуді өшіру</b>: ол түтінді бүкіл ғимаратқа таратпауы үшін;</li><li><b>түтінге қарсы желдету</b>: өрт қабатында түтін шығару желдеткіштері мен түтін клапандары (қалыпты күйде жабық) ашылады; баспалдақтар мен лифт шахталарына <b>ауа беріледі</b> (подпор): қысым көтеріліп, түтін ол жаққа кірмейді;</li><li><b>өрт кедергі клапандары</b> (қалыпты күйде ашық) желдету арналарын жабады: от пен түтін басқа қабатқа өтпейді; өрт есіктері жабылады;</li><li><b>лифттер</b> негізгі отырғызу қабатына (основной посадочный этаж; әдетте 1-қабат, ал өрт сол қабатта болса, басқа қабатқа) түсіп, есіктерін ашып тұрады;</li><li><b>есіктерді ашу</b>: кіруді бақылау және басқару жүйесі (СКУД) эвакуация жолдарын бұғаттамауы керек;</li><li><b>өрт сорғылары</b> (2-сабақта көрген I санатты сорғылар). Ішкі өрт су құбыры — қабырғадағы шкафтардағы өрт крандары (шланг қосылатын краны бар); спринклер — төбедегі, қызғанда өздігінен ашылатын су шашқыш. Ішкі өрт су құбырының сорғыларын ППКП не өрт крандарының батырмалары іске қосады; спринклер сорғылары өз қысым датчигінен қосылады, ППКП тек олардың күйін бақылайды;</li><li><b>сигналды жіберу</b>: BMS-ке, кезекшіге және өрт қызметінің пультіне.</li></ul><figure><svg viewBox=\"0 0 340 200\" role=\"img\" aria-label=\"Себеп-салдар матрицасы: қай сигнал қандай жүйені іске қосады\"><text x=\"130\" y=\"14\" text-anchor=\"middle\" class=\"t-s\">СОУЭ</text><text x=\"172\" y=\"14\" text-anchor=\"middle\" class=\"t-s\">желдету</text><text x=\"172\" y=\"26\" text-anchor=\"middle\" class=\"t-s\">өшіру</text><text x=\"214\" y=\"14\" text-anchor=\"middle\" class=\"t-s\">түтін</text><text x=\"214\" y=\"26\" text-anchor=\"middle\" class=\"t-s\">шығару</text><text x=\"256\" y=\"14\" text-anchor=\"middle\" class=\"t-s\">лифт</text><text x=\"256\" y=\"26\" text-anchor=\"middle\" class=\"t-s\">түседі</text><text x=\"298\" y=\"14\" text-anchor=\"middle\" class=\"t-s\">есік</text><text x=\"298\" y=\"26\" text-anchor=\"middle\" class=\"t-s\">ашу</text><text x=\"4\" y=\"56\" text-anchor=\"start\" class=\"t-s t-b\">«Назар»</text><rect x=\"114\" y=\"40\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><rect x=\"156\" y=\"40\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><rect x=\"198\" y=\"40\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><rect x=\"240\" y=\"40\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><rect x=\"282\" y=\"40\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><text x=\"114\" y=\"80\" text-anchor=\"start\" class=\"t-s mu\">тек ППКП, кезекші</text><text x=\"4\" y=\"108\" text-anchor=\"start\" class=\"t-s t-b\">«Өрт», 2-қабат</text><rect x=\"114\" y=\"92\" width=\"32\" height=\"26\" rx=\"3\" class=\"bxa\"/><text x=\"130\" y=\"109\" text-anchor=\"middle\" class=\"t-s t-b\">✓</text><rect x=\"156\" y=\"92\" width=\"32\" height=\"26\" rx=\"3\" class=\"bxa\"/><text x=\"172\" y=\"109\" text-anchor=\"middle\" class=\"t-s t-b\">✓</text><rect x=\"198\" y=\"92\" width=\"32\" height=\"26\" rx=\"3\" class=\"bxa\"/><text x=\"214\" y=\"109\" text-anchor=\"middle\" class=\"t-s t-b\">✓</text><rect x=\"240\" y=\"92\" width=\"32\" height=\"26\" rx=\"3\" class=\"bxa\"/><text x=\"256\" y=\"109\" text-anchor=\"middle\" class=\"t-s t-b\">✓</text><rect x=\"282\" y=\"92\" width=\"32\" height=\"26\" rx=\"3\" class=\"bxa\"/><text x=\"298\" y=\"109\" text-anchor=\"middle\" class=\"t-s t-b\">✓</text><text x=\"4\" y=\"160\" text-anchor=\"start\" class=\"t-s t-b\">ИКЗ ақауы</text><rect x=\"114\" y=\"144\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><rect x=\"156\" y=\"144\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><rect x=\"198\" y=\"144\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><rect x=\"240\" y=\"144\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><rect x=\"282\" y=\"144\" width=\"32\" height=\"26\" rx=\"3\" class=\"bx\"/><text x=\"114\" y=\"184\" text-anchor=\"start\" class=\"t-s mu\">«Ақау» хабары</text></svg><figcaption>Матрицаның үзіндісі</figcaption></figure><p>Бұл командалар сенімді болуы үшін ППКП мен атқарушы құрылғылар арасындағы тізбектер де <b>бақыланады</b>: шлейф сияқты, атқарушы құрылғыға баратын желіде (не басқару модулінде) бақылау резисторы тұрады, ол арқылы шағын бақылау тогы ағады; сым үзілсе, ППКП «ақау» береді.</p><aside class=\"pitfall\"><p>Түтін шығару мен жалпы желдетуді «бір желдету» деп ойлау. Жалпы желдету түтінді ғимарат бойынша тасиды, сондықтан өрт кезінде өшеді. Түтінге қарсы желдету — жеке жүйе, ол өрт кезінде ғана қосылады.</p></aside><aside class=\"check\"><p class=\"q\">Неге өрт кезінде лифттер жай тоқтап қалмай, негізгі отырғызу қабатына түседі?</p><div class=\"a\">Жай тоқтаса, адамдар екі қабат арасында, түтінге толатын шахтада қамалып қалуы мүмкін. Негізгі қабатқа барып, есіктерін ашса, ішіндегілер шығады, ал өрт сөндірушілер лифтті арнайы режимде пайдалана алады.</div></aside>", "<h2>Қорек және кабельдер: жүйе өрт кезінде де жұмыс істеуі керек</h2><p class=\"lead\">Өрт электр желісін күйдіріп, ғимаратта жарық сөнді. АПС ше?</p><p>2-сабақтан білеміз: өрт қауіпсіздігі жүйелері <b>I санатқа</b> жатады және жеке ППУ-дан (өрттен қорғау құрылғыларының панелі) қоректенеді. Оған қоса ППКП-ның <b>резервтік қорек көзі</b> (РИП, резервированный источник питания) болады: бұл зарядтағыш пен <b>аккумулятор батареясы</b> (АКБ) бір корпуста. ДГҚ (дизель-генераторлық қондырғы) бар болса да, АКБ не үшін керек? ДГҚ іске қосылмай қалуы мүмкін, оның іске қосылуына шамамен 10 секунд керек, ал өрт ППКП-ға баратын кабельді бір жерінен күйдіріп кетуі мүмкін. Ресейдің СП 6.13130.2009 ережесі бойынша резервтік қорек көзі негізгі желі болмағанда жүйені кезекші режимде <b>24 сағат</b>, содан кейін дабыл режимінде <b>3 сағат</b> қоректендіруі керек; осы талап АКБ сыйымдылығын анықтайды: C = (I<sub>кез</sub>·t<sub>кез</sub> + I<sub>даб</sub>·t<sub>даб</sub>) · қор коэффициенті. Бұл ереженің кейінгі редакциялары бар, онда сандар өзгеруі мүмкін, ал ҚР жобасында СН РК және СП РК талаптары басшылыққа алынады.</p><figure><svg viewBox=\"0 0 340 190\" role=\"img\" aria-label=\"АПС қорегі: ППУ, резервтік қорек көзі және аккумулятор\"><rect x=\"4\" y=\"20\" width=\"80\" height=\"34\" rx=\"6\" class=\"bx\"/><text x=\"44.0\" y=\"35.0\" text-anchor=\"middle\" class=\"t-s\">ППУ</text><text x=\"44.0\" y=\"48.0\" text-anchor=\"middle\" class=\"t-s\">(I санат)</text><line x1=\"84.0\" y1=\"37.0\" x2=\"110.0\" y2=\"37.0\" class=\"ln\"/><polygon points=\"118,37 110.0,41.5 110.0,32.5\" class=\"hd\"/><rect x=\"120\" y=\"20\" width=\"96\" height=\"34\" rx=\"6\" class=\"bxa\"/><text x=\"168.0\" y=\"35.0\" text-anchor=\"middle\" class=\"t-s\">резервтік</text><text x=\"168.0\" y=\"48.0\" text-anchor=\"middle\" class=\"t-s\">қорек көзі</text><rect x=\"144\" y=\"74\" width=\"48\" height=\"24\" rx=\"3\" class=\"bx\"/><text x=\"168\" y=\"90\" text-anchor=\"middle\" class=\"t-s t-b\">АКБ</text><line x1=\"168\" y1=\"54\" x2=\"168\" y2=\"74\" class=\"ln\"/><line x1=\"216.0\" y1=\"37.0\" x2=\"242.0\" y2=\"37.0\" class=\"ln\"/><polygon points=\"250,37 242.0,41.5 242.0,32.5\" class=\"hd\"/><rect x=\"252\" y=\"20\" width=\"84\" height=\"34\" rx=\"6\" class=\"bx\"/><text x=\"294.0\" y=\"35.0\" text-anchor=\"middle\" class=\"t-s\">ППКП</text><text x=\"294.0\" y=\"48.0\" text-anchor=\"middle\" class=\"t-s\">24 В</text><line x1=\"294\" y1=\"54\" x2=\"294\" y2=\"120\" class=\"lna\"/><text x=\"298\" y=\"90\" text-anchor=\"start\" class=\"t-s ac\">отқа</text><text x=\"298\" y=\"102\" text-anchor=\"start\" class=\"t-s ac\">төзімді</text><text x=\"298\" y=\"114\" text-anchor=\"start\" class=\"t-s ac\">кабель</text><rect x=\"244\" y=\"120\" width=\"92\" height=\"26\" rx=\"6\" class=\"bx\"/><text x=\"290.0\" y=\"137.5\" text-anchor=\"middle\" class=\"t-s\">шлейфтер</text><text x=\"4\" y=\"140\" text-anchor=\"start\" class=\"t-s\">Желі болмағанда: кезекші режим 24 сағ</text><text x=\"4\" y=\"156\" text-anchor=\"start\" class=\"t-s\">+ дабыл режимі 3 сағ (СП 6.13130.2009)</text><text x=\"4\" y=\"176\" text-anchor=\"start\" class=\"t-s ac\">Сыйымдылық = (I₁·t₁ + I₂·t₂) · қор коэффициенті</text></svg><figcaption>ППУ → резервтік қорек көзі + АКБ → ППКП → шлейфтер</figcaption></figure><p>Кабельдер <b>отқа төзімді</b>, мыс өзекті болады, мысалы, нг(А)-FRLS белгісі бар: нг — жануды таратпайды, FR — отқа төзімді, LS — түтіні аз. Талап бүкіл <b>кабель желісіне</b> қойылады: бекіткіштер мен қораптар да өртте құламауы керек. Желі өрт кезінде эвакуацияға қажетті уақыт бойы жұмыс істеуі тиіс. Әйтпесе, өрт бір қабаттағы кабельді күйдіріп, басқа қабаттардағы дабылды өшіріп тастар еді.</p><p><b>Есеп 3</b> (СП 6.13130.2009 талаптары бойынша). Жүйенің кезекші режимдегі тогы 0,35 А, дабыл режиміндегі тогы 1,5 А. 24 сағат + 3 сағат үшін аккумулятор сыйымдылығын есепте. Аккумулятордың тозуын ескеріп, тәжірибеде қолданылатын 1,25 қор коэффициентін ал. Әдеттегі стандартты сыйымдылықтар: 7, 12, 17, 26, 40 А·сағ.</p><aside class=\"check\"><p class=\"q\">Шешімін көр</p><div class=\"a\">Кезекші режим: 0,35 А · 24 сағ = 8,4 А·сағ.<br>Дабыл режимі: 1,5 А · 3 сағ = 4,5 А·сағ.<br>Барлығы: 12,9 А·сағ; қор коэффициентімен: 12,9 · 1,25 ≈ 16,1 А·сағ.<br>Ең жақын үлкен стандартты сыйымдылықты таңдаймыз: 17 А·сағ. 24 В жүйе үшін екі 12 В, 17 А·сағ аккумулятор тізбектей қосылады: кернеулер қосылып 24 В болады, ал сыйымдылық сол 17 А·сағ күйінде қалады.</div></aside>", "<h2>Жалған дабыл және қызмет көрсету</h2><p class=\"lead\">Жүйе дұрыс жобаланған, бірақ бір жылдан кейін аптасына екі рет бекер дабыл бере бастады. Не болды?</p><p>Жалған дабылдың басты зияны — адамдардың дабылға сенімін жоюы. Адамдар сиренаны естіп, «тағы да бекер» деп ойлап, шықпай қалады. Сондықтан жалған дабыл — қауіпсіздік мәселесі.</p><figure><svg viewBox=\"0 0 340 170\" role=\"img\" aria-label=\"Жалған дабылдың жиі себептері\"><rect x=\"110\" y=\"64\" width=\"120\" height=\"40\" rx=\"6\" class=\"bxa\"/><text x=\"170.0\" y=\"81.0\" text-anchor=\"middle\" class=\"t-b\">Жалған</text><text x=\"170.0\" y=\"96.0\" text-anchor=\"middle\" class=\"t-b\">дабыл</text><rect x=\"4\" y=\"8\" width=\"96\" height=\"30\" rx=\"6\" class=\"bx\"/><text x=\"52.0\" y=\"21.5\" text-anchor=\"middle\" class=\"t-s\">бу, шаң,</text><text x=\"52.0\" y=\"33.5\" text-anchor=\"middle\" class=\"t-s\">жөндеу</text><line x1=\"100.0\" y1=\"38.0\" x2=\"113.2\" y2=\"55.6\" class=\"ln\"/><polygon points=\"118,62 109.6,58.3 116.8,52.9\" class=\"hd\"/><rect x=\"240\" y=\"8\" width=\"96\" height=\"30\" rx=\"6\" class=\"bx\"/><text x=\"288.0\" y=\"21.5\" text-anchor=\"middle\" class=\"t-s\">темекі,</text><text x=\"288.0\" y=\"33.5\" text-anchor=\"middle\" class=\"t-s\">бу генераторы</text><line x1=\"240.0\" y1=\"38.0\" x2=\"226.8\" y2=\"55.6\" class=\"ln\"/><polygon points=\"222,62 223.2,52.9 230.4,58.3\" class=\"hd\"/><rect x=\"4\" y=\"128\" width=\"96\" height=\"30\" rx=\"6\" class=\"bx\"/><text x=\"52.0\" y=\"141.5\" text-anchor=\"middle\" class=\"t-s\">түрі/орны</text><text x=\"52.0\" y=\"153.5\" text-anchor=\"middle\" class=\"t-s\">қате таңдалған</text><line x1=\"100.0\" y1=\"134.0\" x2=\"113.9\" y2=\"110.9\" class=\"ln\"/><polygon points=\"118,104 117.7,113.2 110.0,108.5\" class=\"hd\"/><rect x=\"240\" y=\"128\" width=\"96\" height=\"30\" rx=\"6\" class=\"bx\"/><text x=\"288.0\" y=\"141.5\" text-anchor=\"middle\" class=\"t-s\">қызмет</text><text x=\"288.0\" y=\"153.5\" text-anchor=\"middle\" class=\"t-s\">көрсетілмеген</text><line x1=\"240.0\" y1=\"134.0\" x2=\"226.1\" y2=\"110.9\" class=\"ln\"/><polygon points=\"222,104 230.0,108.5 222.3,113.2\" class=\"hd\"/></svg><figcaption>Негізгі төрт себеп</figcaption></figure><p><b>Алдын алу:</b> бөлмеге сай хабарлағыш таңдау (ас үйге тұрақты шекті жылу хабарлағышы), бу мен шаң көздерінен және желдету торларынан алыс орналастыру, «Назар» → «Өрт» алгоритмі, адрестік-аналогтық жүйеде шаң жиналуын бақылау.</p><p><b>Қызмет көрсету</b> келісімшарт бойынша жоспарлы түрде, мысалы, ай сайын не тоқсан сайын жүргізіледі: хабарлағыштарды сынақ аэрозолімен не жылумен тексеру, қолмен хабарлағыштарды басып көру, аккумуляторлардың сыйымдылығын тексеру, себеп-салдар матрицасының шын орындалатынын тексеру (желдету шынымен өше ме, лифт түсе ме). Әр тексеріс журналға жазылады. Шлейфті не аймақты ажырату тек жазбаша рұқсатпен жасалады.</p><aside class=\"analogy\"><p>Жиі жалған дабыл беретін жүйе — «Қасқыр келді!» ертегісіндегі бала сияқты. Бірнеше рет бекер айғайласа, шын қасқыр келгенде ешкім сенбейді.</p></aside><aside class=\"check\"><p class=\"q\">Бизнес-орталықтың әкімшісі жиі болатын жалған дабылдан шаршап, «бір қабаттың шлейфін уақытша өшіріп қояйық» дейді. Инженер ретінде не жауап бересің?</p><div class=\"a\">Шлейфті өшіру қабатты өрттен қорғаусыз қалдырады, бұл нормаларды бұзу және адам өміріне қауіп. Дұрысы: журналдан қай хабарлағыш жиі іске қосылатынын табу, оның себебін жою (тазалау, ауыстыру, басқа түрімен алмастыру), алгоритмді тексеру. Уақытша ажырату қажет болса, тек жазбаша рұқсатпен, күзетті күшейтіп және қысқа мерзімге.</div></aside>", "<h2>Қорытынды: түнгі өрттің толық сценарийі</h2><p class=\"lead\">Кеңсе ғимараты, түн. 2-қабаттағы электр щитінің бөлмесінде кабель бықсып жатыр. Жүйе қалай әрекет етеді?</p><figure><svg viewBox=\"0 0 340 215\" role=\"img\" aria-label=\"Түнгі өрт: сигналдан әрекетке дейін\"><rect x=\"4\" y=\"8\" width=\"332\" height=\"33\" rx=\"6\" class=\"bx\"/><text x=\"170.0\" y=\"29.0\" text-anchor=\"middle\" class=\"t-s\">02:10 · щит бөлмесі, 2.14 ИП мәні өседі → «Назар»</text><rect x=\"4\" y=\"49\" width=\"332\" height=\"33\" rx=\"6\" class=\"bx\"/><text x=\"170.0\" y=\"70.0\" text-anchor=\"middle\" class=\"t-s\">02:10 · бірден кезекшіге хабар; BMS журналға жазады</text><rect x=\"4\" y=\"90\" width=\"332\" height=\"33\" rx=\"6\" class=\"bxa\"/><text x=\"170.0\" y=\"111.0\" text-anchor=\"middle\" class=\"t-s\">02:11:40 · сол бөлмедегі 2.15 ИП → «Өрт» (C алгоритмі)</text><rect x=\"4\" y=\"131\" width=\"332\" height=\"33\" rx=\"6\" class=\"bx\"/><text x=\"170.0\" y=\"145.5\" text-anchor=\"middle\" class=\"t-s\">СОУЭ, желдету өшеді, түтін шығару,</text><text x=\"170.0\" y=\"158.5\" text-anchor=\"middle\" class=\"t-s\">лифттер негізгі қабатқа</text><rect x=\"4\" y=\"172\" width=\"332\" height=\"33\" rx=\"6\" class=\"bx\"/><text x=\"170.0\" y=\"193.0\" text-anchor=\"middle\" class=\"t-s\">Сигнал пультке; өрт сорғылары ДГҚ-дан қоректенуге дайын</text></svg><figcaption>Оқиғалар тізбегі (2.14 — 2-шлейф, 14-адрес)</figcaption></figure><ol><li><b>Сезу:</b> 2.14 адрестік-аналогтық түтін хабарлағышының мәні өсіп, шектен асады: «Назар». ППКП бірден кезекшіге хабарлайды, BMS журналға жазады.</li><li><b>Растау:</b> сол бөлмедегі 2.15 хабарлағыш та іске қосылады. C алгоритмі бойынша «Өрт», аймағы — «2-қабат, щит бөлмесі».</li><li><b>Матрица орындалады:</b> СОУЭ дабылы, жалпы желдету өшеді, өрт кедергі клапандары жабылады, 2-қабат дәлізінен түтін шығару мен баспалдақтарға ауа беру қосылады, лифттер негізгі отырғызу қабатына барады, эвакуация есіктері ашылады.</li><li><b>Сыртқа хабар:</b> сигнал өрт қызметінің пультіне кетеді.</li><li><b>Электр:</b> өрт 2-қабаттың щитін ажыратса да, ППКП ППУ-дан және өз АКБ-сынан қоректенеді, шлейфтер отқа төзімді кабельмен тартылған. 2-сабақтағы ДГҚ өрт сорғыларын қоректендіруге дайын.</li></ol><p><b>Негізгі ойлар:</b></p><ul><li>АПС = хабарлағыштар + ППКП + шығыстар; басты мақсаты — адам өмірін сақтау.</li><li>Хабарлағыш түрі бөлмеде не жанатынына және онда не қалыпты екеніне қарай таңдалады.</li><li>Орналастыру: бақылау шеңберлері бүкіл ауданды жабуы керек; C алгоритмінде екі қабат.</li><li>Табалдырықты шлейфтің күйі ток деңгейімен анықталады; ақырғы элемент «тірі нөл» жасайды.</li><li>Адрестік-аналогтық жүйе өрттің орнын, хабарлағыштың күйін және шаңды көреді; сақина мен изоляторлар бір ақаудан қорғайды.</li><li>A, B, C алгоритмдері жылдамдық пен сенімділікті теңестіреді.</li><li>Себеп-салдар матрицасы, I санатты қорек, АКБ және отқа төзімді кабель желісі жүйені өрт кезінде де жұмыс істетеді.</li></ul><aside class=\"check\"><p class=\"q\">Өз сөзіңмен 3–4 сөйлеммен түсіндір: неге жүйе бір автоматты хабарлағыштан кейін бірден эвакуация жарияламайды, бірақ қолмен хабарлағыштан кейін бірден жариялайды?</p><div class=\"a\">Үлгі жауап: Бір автоматты хабарлағыш бу, шаң не ақау салдарынан жалған іске қосылуы мүмкін, ал жалған эвакуация қымбат және адамдардың дабылға сенімін жояды. Сондықтан бірінші хабарлағыш «Назар» береді, ал екінші хабарлағыш растағанда ғана «Өрт» жарияланады. Қолмен хабарлағышты адам өртті өз көзімен көргенде басады, сондықтан ол ең сенімді сигнал және бірден «Өрт» береді.</div></aside><p><b>Әдебиет.</b> СН РК 2.02-02-2023 және СП РК 2.02-102-2022 «Пожарная автоматика зданий и сооружений»; СТ РК 51089-2003 (ППКП); СП 484.1311500.2020 (Ресей: алгоритмдер, бақылау аймақтары, бір ақау ережесі); СП 6.13130.2009 (Ресей: қорек пен кабельдер); EN 54-2 (ППКП), EN 54-4 (қорек көздері), EN 54-5 (жылу хабарлағыштары), EN 54-7 (түтін хабарлағыштары).</p>"], "cards": [{"f": "Неге ғимараттардың көпшілігінде негізгі хабарлағыш — түтін хабарлағышы?", "b": "Өрттердің көбі бықсудан басталады: түтін жылу мен жалыннан ерте пайда болады."}, {"f": "Оптикалық түтін хабарлағышы қалай жұмыс істейді?", "b": "Түтін бөлшектері ИҚ жарықты шашыратады, шашыраған жарық фотодиодқа түседі."}, {"f": "Неге ас үйге түтін емес, тұрақты шекті жылу хабарлағышын қояды?", "b": "Ас үйде бу мен тамақ түтіні — қалыпты құбылыс; температураның кенет өсуі де қалыпты."}, {"f": "Жылу хабарлағышының A1R класындағы «R» нені білдіреді?", "b": "Температураның тез өсуіне де жауап береді (rate of rise)."}, {"f": "Биіктігі 3,5 м-ге дейінгі бөлмеде түтін хабарлағышының бақылау радиусы (СП 484)?", "b": "6,40 м; жылу хабарлағышынікі — 3,55 м."}, {"f": "Табалдырықты шлейфте ақырғы элемент не үшін керек?", "b": "Қалыпты күйде шағын ток береді; ток нөлге түссе, ППКП сымның үзілгенін біледі."}, {"f": "ППКП табалдырықты шлейфтің күйін қалай анықтайды?", "b": "Ток деңгейі бойынша: үзілу, қалыпты, «Назар», «Өрт», қысқа тұйықталу."}, {"f": "Адрестік-аналогтық жүйенің басты артықшылығы?", "b": "Әр хабарлағыш адресі мен өлшенген мәнін береді: өрттің орны, ақау және шаң көрінеді."}, {"f": "Сақиналы шлейфте изоляторлар не істейді?", "b": "Қысқа тұйықталған аралықты ғана ажыратады; қалғандары екі жақтан қоректенеді."}, {"f": "СП 484 бойынша C алгоритмі қалай жұмыс істейді?", "b": "Бірінші хабарлағыш «Назар», сол бөлмедегі екіншісі «Өрт» береді; әр нүктені кемінде екі хабарлағыш бақылайды."}, {"f": "Неге қолмен хабарлағыш бірден «Өрт» береді?", "b": "Оны өртті өз көзімен көрген адам басады, бұл ең сенімді сигнал."}, {"f": "Неге өрт кезінде жалпы желдету өшеді?", "b": "Ол түтінді бүкіл ғимаратқа таратады; түтінге қарсы желдету — бөлек жүйе."}, {"f": "АПС аккумуляторы қанша уақытқа есептеледі (СП 6.13130.2009 редакциясы)?", "b": "Кезекші режимде 24 сағат және дабыл режимінде 3 сағат; жобада күшіндегі норманы тексеру керек."}, {"f": "Жалған дабылдың ең қауіпті салдары қандай?", "b": "Адамдар дабылға сенбей қойып, шын өрт кезінде эвакуацияланбайды."}]}]}