{"format": "besminut-pack", "version": 1, "course": {"id": "building-automation", "name": "Ғимараттардың инженерлік жүйелерін автоматтандыру", "lang": "kk", "space": "courses"}, "lectures": [{"id": "building-automation-07-water", "order": 7, "title": "7-сабақ. Сумен жабдықтау және кәріз жүйелерін автоматтандыру", "source": "material", "parts": ["<h2>Кіріспе: жоғарғы қабатта су неге ағып тұрмайды?</h2><p class=\"lead\">Таңғы сегіз. Он екі қабатты үйдің жоғарғы қабатында шүмектен су әрең ағады, ал төменгі қабатта қысым жақсы. Түнде сорғы бос жүріп, шу шығарады, ал жертөледе дренаж шұңқыры толып барады.</p><p>Бұл сұрақтардың бәрін автоматика шешеді: қысымды ұстайды, сорғыны қосып-өшіреді, қорғайды. 5-сабақтағы сорғы логикасы мен 3-сабақтағы ЖРЖ осында қайта керек болады.</p><p><b>Мақсат.</b> Сабақ соңында сен сумен жабдықтау сорғы станциясының қысым, каскад және қорғау логикасын, сондай-ақ кәріз станциясының деңгей логикасын құрастыра аласың.</p><p><b>Жоспар:</b></p><ol><li>Сумен жабдықтау сорғы станциясы және оның сұлбасы</li><li>Тұрақты қысымды ұстау</li><li>Екінші сорғыны қосатын каскад</li><li>Кезектестіру және резерв</li><li>Құрғақ жүріс қорғауы</li><li>Ыстық су және циркуляция</li><li>Деңгей датчиктерінің түрлері</li><li>Кәріз сорғы станциясы</li><li>Су есептегіші және ағып кетуді табу</li></ol><p><b>Негізгі терминдер:</b></p><ul><li><b>сорғы станциясы</b> — қысымды көтеретін сорғылар мен автоматика (орысша повысительная насосная станция);</li><li><b>каскад</b> — қажет болса, бірінен кейін бірін сорғыларды қосу тәртібі;</li><li><b>құрғақ жүріс</b> — сорғының сусыз жұмыс істеуі (орысша сухой ход);</li><li><b>гистерезис</b> — қосу мен өшіру шегінің арасындағы айырма.</li></ul><p>Бұл сабақта да әр жүйенің функционалды сұлбасын, яғни датчиктер мен жетектердің орнын көреміз.</p>", "<h2>Су қысымы ғимарат биіктігіне тәуелді, сондықтан биік үйде қысымды көтеретін сорғы станциясы қажет</h2><p>Кіріспедегі жоғарғы қабатқа су жетпеді. Себебі қала желісіндегі қысым жеткіліксіз.</p><p>Қала желісі суды белгілі қысыммен береді, мысалы 2,0 бар. Он екі қабатты үйдің жоғарғы шүмегі шамамен 36 м биіктікте. Су сонда көтеріле ала ма?</p><p>Су бағанасының әр 10 м-і шамамен 1 бар қысым береді. Дәлірек p = ρ·g·h, мұнда ρ — судың тығыздығы, g — еркін түсу үдеуі, h — биіктік. 36 м үшін p = 1000 · 9,81 · 36 ≈ 353 000 Па ≈ 3,5 бар. Қала желісі тек 2,0 бар береді, сондықтан су жоғарғы қабатқа жетпейді.</p><p>Шүмекте де қысым керек, мысалы кемінде 0,3 бар (типтік мән). Яғни станция қысымды ≈ 3,8 барға дейін жеткізуі керек (құбыр үйкелісін ескермегенде), сонда ол 3,8 − 2,0 = 1,8 бар қосады.</p><figure><svg viewBox=\"0 0 340 170\" role=\"img\" aria-label=\"Сумен жабдықтау сорғы станциясының функционалды сұлбасы\"><line x1=\"4.0\" y1=\"96.0\" x2=\"50.0\" y2=\"96.0\" class=\"ln\"/><polygon points=\"58,96 50.0,100.5 50.0,91.5\" class=\"hd\"/><rect x=\"9\" y=\"62\" width=\"30\" height=\"20\" rx=\"5\" class=\"soft\"/><text x=\"24\" y=\"76\" text-anchor=\"middle\" class=\"t-s\">P1</text><line x1=\"24\" y1=\"82\" x2=\"24\" y2=\"96\" class=\"ln\"/><rect x=\"9\" y=\"112\" width=\"30\" height=\"20\" rx=\"5\" class=\"soft\"/><text x=\"24\" y=\"126\" text-anchor=\"middle\" class=\"t-s\">Q</text><line x1=\"24\" y1=\"112\" x2=\"24\" y2=\"96\" class=\"ln\"/><line x1=\"60\" y1=\"66\" x2=\"60\" y2=\"126\" class=\"ln\"/><line x1=\"60\" y1=\"66\" x2=\"200\" y2=\"66\" class=\"ln\"/><circle cx=\"100\" cy=\"66\" r=\"12\" class=\"bx\"/><polygon points=\"94,58 109,66 94,74\" class=\"ln\"/><polygon points=\"143,59 150,66 143,73\" class=\"soft\"/><polygon points=\"157,59 150,66 157,73\" class=\"bx\"/><line x1=\"150\" y1=\"59\" x2=\"150\" y2=\"73\" class=\"ln\"/><line x1=\"60\" y1=\"126\" x2=\"200\" y2=\"126\" class=\"ln\"/><circle cx=\"100\" cy=\"126\" r=\"12\" class=\"bx\"/><polygon points=\"94,118 109,126 94,134\" class=\"ln\"/><polygon points=\"143,119 150,126 143,133\" class=\"soft\"/><polygon points=\"157,119 150,126 157,133\" class=\"bx\"/><line x1=\"150\" y1=\"119\" x2=\"150\" y2=\"133\" class=\"ln\"/><rect x=\"85\" y=\"30\" width=\"30\" height=\"20\" rx=\"5\" class=\"bxa\"/><text x=\"100\" y=\"44\" text-anchor=\"middle\" class=\"t-s\">ЖРЖ</text><line x1=\"100\" y1=\"50\" x2=\"100\" y2=\"54\" class=\"ln\"/><rect x=\"85\" y=\"142\" width=\"30\" height=\"20\" rx=\"5\" class=\"bxa\"/><text x=\"100\" y=\"156\" text-anchor=\"middle\" class=\"t-s\">ЖРЖ</text><line x1=\"100\" y1=\"142\" x2=\"100\" y2=\"138\" class=\"ln\"/><line x1=\"200\" y1=\"66\" x2=\"200\" y2=\"126\" class=\"ln\"/><line x1=\"200.0\" y1=\"96.0\" x2=\"328.0\" y2=\"96.0\" class=\"ln\"/><polygon points=\"336,96 328.0,100.5 328.0,91.5\" class=\"hd\"/><rect x=\"221\" y=\"62\" width=\"30\" height=\"20\" rx=\"5\" class=\"soft\"/><text x=\"236\" y=\"76\" text-anchor=\"middle\" class=\"t-s\">P2</text><line x1=\"236\" y1=\"82\" x2=\"236\" y2=\"96\" class=\"ln\"/><text x=\"262\" y=\"88\" text-anchor=\"start\" class=\"t-s mu\">тұтынушыға</text><line x1=\"282\" y1=\"96\" x2=\"282\" y2=\"120\" class=\"ln\"/><rect x=\"262\" y=\"120\" width=\"40\" height=\"28\" rx=\"3\" class=\"bx\"/><text x=\"282\" y=\"138\" text-anchor=\"middle\" class=\"t-s\">Бак</text></svg><figcaption>Қысым көтеретін сорғы станциясы: екі сорғы параллель, әрқайсысының өз ЖРЖ-сы және кері клапаны бар; P1 — кіріс қысымы, P2 — шығыс қысымы, Q — су есептегіші; бак қысымды жұмсартады</figcaption></figure><p>Белгілер: P — қысым датчигі (ағылш. pressure), Q — су есептегіші, ЖРЖ — жиілік реттелетін жетек (3-сабақ). Бак (мембраналы бак) қысымды жұмсартады.</p><table><tr><th>Белгі</th><th>Не істейді</th><th>Сигнал (типтік)</th></tr><tr><td>P1</td><td>кіріс қысымы</td><td>DI (қысым релесі) не AI</td></tr><tr><td>P2</td><td>шығыс қысымы</td><td>AI, 4–20 мА</td></tr><tr><td>Q</td><td>су есептегіші</td><td>DI (импульс)</td></tr><tr><td>ЖРЖ 1, 2</td><td>сорғы жиілігі</td><td>AO + іске қосу үшін DO</td></tr><tr><td>ЖРЖ ақауы</td><td>ақау сигналы</td><td>DI</td></tr></table><p><b>Демек: су қысымы биіктікке тура пропорционал, сондықтан қала желісі жетпесе, сорғы станциясы P2 датчигі арқылы қысымды көтеріп, БЛК арқылы басқарылады.</b></p><aside class=\"check\"><p class=\"q\">Кіріс қысымы 4 бар болса, 36 м биіктікке сорғы керек пе?</p><div class=\"a\">Теориялық жағынан жоқ: 4 бар > 3,8 бар қажет қысым. Бірақ қала желісінде қысым күндіз құлауы мүмкін, сондықтан станция P1 мен P2 бойынша қысым жеткіліксіз болғанда ғана қосылады.</div></aside>", "<h2>Тұрақты қысымды қысым датчигі, ПИД және ЖРЖ бірге ұстайды</h2><p>Станция қанша қысым беруі керек екенін білдік. Енді оны қалай ұстайтынын қарастырамыз.</p><p>Үйде кейде бір шүмек ашылады, кейде жүз шүмек бірден. Су шығыны секіріп өзгереді. Қысым да секіре ме?</p><p><b>Ескі әдіс.</b> Қысым релесі мен мембраналы бак қойылады. Қысым төменгі шекке (мысалы, 3,5 бар) түссе, сорғы толық қуатпен қосылады. Жоғарғы шекке (4,5 бар) жеткенде өшеді. Қысым осы екі шектің арасында тербеледі, ал сорғы қосылған сайын үлкен ток тартады.</p><p><b>Қазіргі әдіс.</b> P2 датчигі қысымды үздіксіз өлшейді. ПИД (5-сабақ) оны уставкамен (мысалы, 4,0 бар) салыстырады да, ЖРЖ жиілігін өзгертеді. Қысым төмендесе, жиілік артады; артса — азаяды. Қысым уставка төңірегінде бірқалыпты тұрады.</p><p>Сорғы жұмсақ қосылады, жиілік шығынға қарай өзгереді. Қуат үнемі толық болмайды. Бірақ мұнда ұқсастық заңы (P ∼ n³, 3-сабақ) толық орындалмайды: қысым тұрақты ұсталады, сондықтан үнем 3-сабақтағы мысалдағыдан аз болады.</p><p><b>Демек: ЖРЖ мен ПИД қысымды уставкада үздіксіз ұстайды, ал релелі әдіс қысымды екі шектің арасында тербелтеді.</b></p><aside class=\"check\"><p class=\"q\">ЖРЖ бар жүйеде де неге шағын мембраналы бакты қалдырады?</p><div class=\"a\">Бак су мөлшерінің өте аз өзгерісін жұтады: сорғы өте аз шығында «ұйқы» режимінде тоқтап тұрғанда қысымды ұстайды және гидравликалық соққыны жұмсартады. Сонда сорғы жиі қосылмайды.</div></aside>", "<h2>Каскадта жетекші сорғы жетпесе, екінші сорғы қосылады, ал шығын азайса, ол өшеді</h2><p>Бір сорғының өнімділігі шектеулі.</p><p>Таңертең су ең көп керек. Жетекші сорғы толық жиілікте жұмыс істеп тұр, бірақ қысым әлі төмен. Не істеу керек?</p><p><b>Каскад</b> (орысша каскадное управление насосами) осыны шешеді. Жетекші сорғы ЖРЖ-мен жұмыс істейді. Ол 50 Гц-ке жетіп, қысым уставкадан 0,3 бар-ға төмен болса, екінші сорғы қосылады. Бұл күй 10 с тұруы керек (мысал үшін). Кідірісті TON таймері (4-сабақ) береді.</p><p>Кідіріс не үшін керек? Қысқа ұшқын (бір шүмек) қысымды бір сәтке түсіреді. Сонда екінші сорғыны қоспайды. Қысым ұзақ төмен болғанда ғана қосады.</p><p>Екі сорғы бірдей жиілікпен жүреді. Шығын азайса, кері тәртіп: жиілік төменгі шекке (мысалы, 30 Гц) түсіп, қысым ұзақ артық болса, екінші сорғы өшеді.</p><figure><svg viewBox=\"0 0 340 160\" role=\"img\" aria-label=\"Каскад: екінші сорғының қосылуы\"><text x=\"62\" y=\"43\" text-anchor=\"end\" class=\"t-s t-b\">Сорғы 1</text><text x=\"62\" y=\"83\" text-anchor=\"end\" class=\"t-s t-b\">Сорғы 2</text><rect x=\"70.0\" y=\"26\" width=\"65.0\" height=\"26\" rx=\"3\" class=\"bx\"/><text x=\"102.5\" y=\"43\" text-anchor=\"middle\" class=\"t-s\">30 Гц</text><rect x=\"135.0\" y=\"26\" width=\"52.0\" height=\"26\" rx=\"3\" class=\"bx\"/><text x=\"161.0\" y=\"43\" text-anchor=\"middle\" class=\"t-s\">50 Гц</text><rect x=\"187.0\" y=\"26\" width=\"143.0\" height=\"26\" rx=\"3\" class=\"bx\"/><text x=\"258.5\" y=\"43\" text-anchor=\"middle\" class=\"t-s\">35 Гц</text><rect x=\"187.0\" y=\"66\" width=\"143.0\" height=\"26\" rx=\"3\" class=\"bxa\"/><text x=\"258.5\" y=\"83\" text-anchor=\"middle\" class=\"t-s\">35 Гц</text><line x1=\"135.0\" y1=\"18\" x2=\"135.0\" y2=\"102\" class=\"ln dash\"/><text x=\"135.0\" y=\"114\" text-anchor=\"middle\" class=\"t-s ac\">шығын өсті</text><line x1=\"187.0\" y1=\"18\" x2=\"187.0\" y2=\"118\" class=\"ln dash\"/><text x=\"187.0\" y=\"130\" text-anchor=\"middle\" class=\"t-s ac\">2-сорғы қосылды</text><text x=\"200\" y=\"152\" text-anchor=\"start\" class=\"t-s mu\">уақыт (мысал үшін)</text></svg><figcaption>Каскад: шығын өскенде 1-сорғы 50 Гц-ке жетеді, қысым әлі жетпейді; кідірістен кейін 2-сорғы қосылады да, екеуі де шамамен 35 Гц-пен жүреді (сандар мысал үшін)</figcaption></figure><p>Мысал үшін әр сорғы 50 Гц-те 10 м³/сағ береді. Шығын 6 м³/сағ болса, бір сорғы Q ∼ n бойынша жуықтап 6/10 · 50 = 30 Гц-те жүреді. Шығын 14 м³/сағ-қа өссе, бір сорғы жетпейді. Екі сорғы қосылып, әрқайсысы 14/2 = 7 м³/сағ береді, яғни жуықтап 35 Гц.</p><p><b>Демек: каскад жетекші сорғы жетпегенде, қысым ұзақ төмен болған соң ғана екінші сорғыны қосады; шығын азайғанда оны өшіреді.</b></p><aside class=\"check\"><p class=\"q\">Екінші сорғыны 50 Гц-ке жеткен бойда емес, 10 с күткеннен кейін неге қосады?</p><div class=\"a\">Қысқа төмендеу кездейсоқ болуы мүмкін (бір сәтке көп шүмек ашылды). Сонда екінші сорғы босқа қосылып, қайта өшер еді. Кідіріс шын жетіспеушілікті уақытша ауытқудан ажыратады.</div></aside>", "<h2>Сорғылар кезектесіп жұмыс істейді, ал біреуі істен шықса, резерв автоматты қосылады</h2><p>Каскадта кез келген сорғы жетекші бола алады. Оны кім таңдайды?</p><p>Егер жетекші әрқашан бірінші сорғы болса, ол тез тозады. Екіншісі сирек жүріп, қажет болғанда қосылмай қалуы мүмкін.</p><p>Сондықтан БЛК әр сорғының жұмыс уақытын (моточас) санайды. Жетекші рөлді азырақ жұмыс істегенге береді, не әр қосылған сайын ауыстырады. Мысалы, N1 1200 сағ, N2 1180 сағ жұмыс істесе, жетекші N2 болады. Тозу тең бөлінеді, ал резерв әрдайым жарамды қалады.</p><p>Ақау болса, ЖРЖ ақау сигналы (DI) не ток релесі сорғының істен шыққанын айтады. БЛК сорғыны ақаулы деп белгілеп, каскадтан шығарады, резервті қосады және апат хабарын береді. Бұл — 4-сабақтағы өзін-өзі ұстау логикасының дамыған түрі.</p><p><b>Демек: БЛК жетекші рөлді жұмыс уақыты бойынша ауыстырып, ақау болғанда резервті автоматты қосады.</b></p><aside class=\"check\"><p class=\"q\">Екі сорғының біреуі жөндеуде. Каскад қалай жұмыс істейді және қандай қауіп бар?</p><div class=\"a\">Каскад бір сорғымен ғана жұмыс істейді: екінші сорғыны қоса алмайды. Шығын ең көп болғанда қысым түседі, ал резерв жоқ. Сондықтан БЛК мұндай күйде апат хабарын береді.</div></aside>", "<h2>Құрғақ жүріс қорғауы кіріс қысымы төмен болса, TON кідірісінен кейін сорғыны өшіреді</h2><p>Сорғы суға тәуелді: су болмаса, ол зақымданады.</p><p>Қала желісінде су өшті немесе резервуар босады. Сорғы ауаны айдап жүре береді.</p><p><b>Құрғақ жүріс</b> — сорғының су жоқ кезде жұмыс істеуі. Сорғы суды өз бөлшектерін майлау және салқындату үшін де пайдаланады. Су болмаса, тығыздағыш пен подшипник тез қызып, бұзылуы мүмкін.</p><p>Қорғау үшін P1 кіріс қысымы (не резервуардағы деңгей) өлшенеді. «Су жоқ» сигналы келсе, БЛК TON таймерін қосады. Таймер уақыты (мысалы, 5 с) өткенше сигнал жоғалмаса, сорғы тоқтайды, апат шығады. Таймер неге керек? Құбыр арқылы ауа көпіршігі өтсе, қысым бір сәтке түседі. Сонда сорғыны өшіру қате болар еді.</p><p>Қайта қосуға су қайтқан соң кідіріс береді (мысалы, 30 с). Әйтпесе су келіп-кетіп тұрса, сорғы жиі қосылып-өшеді.</p><p>Мысал үшін уақыт сызбасы (таймер 5 с): 00:10 — P1 төмен, таймер қосылды; 00:13 — су қайтты, таймер нөлденді, сорғы жұмыс істей береді; 00:40 — P1 төмен, таймер қосылды; 00:45 — таймер 5 с-қа жетті, сорғы өшіп, апат шықты.</p><p><b>Демек: құрғақ жүріс қорғауы «су жоқ» сигналын TON арқылы тексереді: ұзақ жоқ болса ғана сорғыны өшіреді.</b></p><aside class=\"check\"><p class=\"q\">Таймерді 5 с-тан 60 с-қа ұзартса, не болады?</p><div class=\"a\">Сорғы сусыз бір минутқа дейін жұмыс істей алады. Тығыздағыш пен подшипник қызып, бұзылуы мүмкін. Қысқа өтпелі төмендеулерден өшпейді, бірақ қорғау әлсірейді. Сондықтан таймерді сорғының құжаты мен жобаға қарай таңдайды.</div></aside>", "<h2>Ыстық су температурасын жылу алмастырғыштың клапаны ұстайды, ал циркуляция сорғысы суды құбырда суытпайды</h2><p>5-сабақтағы ЖЖП-ға ұқсас, бірақ мұнда жылыту емес, ыстық су дайындалады.</p><p>Түнде шүмекті ашып, ыстық суды күтесің: су бір минут бойы суық ағады. Құбырда су суып қалған.</p><p>Ыстық су жылу алмастырғышта жылытылады. Бір жағынан жылу желісінің суы өтеді, екінші жағынан суық су жылынады. T1 датчигі ыстық судың температурасын өлшейді. ПИД жылу желісіндегі клапанды ашып-жабады. Уставка әдетте 55–60 °C; нақты шекті норма мен жоба белгілейді, оны тексеріп ал.</p><p>Құбырда су тұрса, суып қалады. Сондықтан циркуляция сорғысы суды тұйық шеңбермен үнемі айналдырады. T2 қайтарма судың температурасын өлшейді. Түнде сорғыны кестемен өшіреді, ал таңертең алдын ала қосады.</p><figure><svg viewBox=\"0 0 340 162\" role=\"img\" aria-label=\"Ыстық су жүйесінің функционалды сұлбасы\"><rect x=\"45\" y=\"70\" width=\"70\" height=\"50\" rx=\"4\" class=\"bxa\"/><text x=\"80\" y=\"92\" text-anchor=\"middle\" class=\"t-s\">Жылу</text><text x=\"80\" y=\"106\" text-anchor=\"middle\" class=\"t-s\">алмастырғыш</text><line x1=\"60\" y1=\"20\" x2=\"60\" y2=\"38\" class=\"ln\"/><polygon points=\"53,38 60,45 67,38\" class=\"bx\"/><polygon points=\"53,52 60,45 67,52\" class=\"bx\"/><line x1=\"60\" y1=\"52\" x2=\"60\" y2=\"70\" class=\"ln\"/><line x1=\"100.0\" y1=\"70.0\" x2=\"100.0\" y2=\"28.0\" class=\"ln\"/><polygon points=\"100,20 104.5,28.0 95.5,28.0\" class=\"hd\"/><rect x=\"7\" y=\"35\" width=\"30\" height=\"20\" rx=\"5\" class=\"bxa\"/><text x=\"22\" y=\"49\" text-anchor=\"middle\" class=\"t-s\">M</text><line x1=\"37\" y1=\"45\" x2=\"53\" y2=\"45\" class=\"ln\"/><line x1=\"115\" y1=\"95\" x2=\"300\" y2=\"95\" class=\"ln\"/><rect x=\"145\" y=\"63\" width=\"30\" height=\"20\" rx=\"5\" class=\"soft\"/><text x=\"160\" y=\"77\" text-anchor=\"middle\" class=\"t-s\">T1</text><line x1=\"160\" y1=\"83\" x2=\"160\" y2=\"95\" class=\"ln\"/><text x=\"200\" y=\"88\" text-anchor=\"start\" class=\"t-s mu\">ыстық су</text><line x1=\"300\" y1=\"95\" x2=\"300\" y2=\"148\" class=\"ln\"/><line x1=\"300\" y1=\"148\" x2=\"80\" y2=\"148\" class=\"ln\"/><circle cx=\"210\" cy=\"148\" r=\"12\" class=\"bx\"/><polygon points=\"204,140 219,148 204,156\" class=\"ln\"/><line x1=\"180.0\" y1=\"148.0\" x2=\"158.0\" y2=\"148.0\" class=\"ln\"/><polygon points=\"150,148 158.0,143.5 158.0,152.5\" class=\"hd\"/><line x1=\"80\" y1=\"148\" x2=\"80\" y2=\"120\" class=\"ln\"/><path d=\"M4 134 L60 134 L60.0 128.0\" class=\"ln\"/><polygon points=\"60,120 64.5,128.0 55.5,128.0\" class=\"hd\"/><text x=\"8\" y=\"128\" text-anchor=\"start\" class=\"t-s mu\">суық су</text><rect x=\"115\" y=\"116\" width=\"30\" height=\"20\" rx=\"5\" class=\"soft\"/><text x=\"130\" y=\"130\" text-anchor=\"middle\" class=\"t-s\">T2</text><line x1=\"130\" y1=\"136\" x2=\"130\" y2=\"148\" class=\"ln\"/><path d=\"M160 63 L160 8 L22 8 L22.0 27.0\" class=\"lna\"/><polygon points=\"22,35 17.5,27.0 26.5,27.0\" class=\"hda\"/></svg><figcaption>Ыстық су: T1 — ыстық судың температурасы, ол жылу желісінің клапанын (M) басқарады; T2 — қайтарма су; циркуляция сорғысы суды шеңбермен айналдырады; сол жақта жоғарыда — жылу желісінің кіру және шығу құбыры</figcaption></figure><p>Температураны тым төмен ұстауға болмайды: суық емес, жылымшы су (шамамен 30–45 °C) бактериялардың, мысалы легионеллалардың өсуіне жағдай жасайды. Бұл жалпы ұсыныс; нақты талапты нормадан тексер.</p><p>Мысал үшін T1 = 52 °C, уставка 55 °C. Қателік 3 градус, сондықтан ПИД клапанды ашады: жылу желісінен көбірек су өтіп, T1 көтеріледі.</p><p><b>Демек: ыстық судың температурасын жылу желісінің клапаны, ал су тоңбауын циркуляция сорғысы ұстайды; уставканы тым төмендетпейді.</b></p><aside class=\"check\"><p class=\"q\">Түнде циркуляция сорғысы өшірілді. Таңертең шүмектен ыстық су неге кешігіп келеді?</p><div class=\"a\">Түнде құбырдағы су суып қалады. Шүмекті ашқанда алдымен суыған су ағады, содан кейін ыстық су келеді. Энергия мен жайлылық арасындағы ымыра: сорғыны кестемен таңертең ерте қосады.</div></aside>", "<h2>Деңгей датчигі дискретті не аналогты болады, және әр түрінің өз артықшылығы бар</h2><p>Кәріз станциясын басқару үшін су деңгейін білу керек.</p><p>Шұңқырдың ішіне үнемі қарай алмайсың. Деңгейді датчик өлшейді. Қайсысын қоясың?</p><table><tr><th>Түрі</th><th>Шығыс</th><th>Ерекшелігі</th></tr><tr><td>Қалтқылы</td><td>дискретті</td><td>қарапайым, арзан; тек нүктелік деңгей, механикасы ластанса жабысады</td></tr><tr><td>Электродты</td><td>дискретті</td><td>су өткізгіш болуы керек; электродтар ластанып, тот басады</td></tr><tr><td>Гидростатикалық (батырылатын)</td><td>аналогты, 4–20 мА</td><td>үздіксіз өлшейді; сұйықтың тығыздығына тәуелді</td></tr><tr><td>Ультрадыбыстық</td><td>аналогты</td><td>сұйыққа тимейді; көбік пен бу қателік береді</td></tr><tr><td>Радарлық</td><td>аналогты</td><td>көбік пен буға аз сезімтал; әдетте қымбат (бағасы тексерілмеді)</td></tr></table><p>Гидростатикалық датчик қысымды өлшейді: p = ρ·g·h, сондықтан h = p/(ρ·g). Мысал үшін 0,5 м су бағанасы p = 1000 · 9,81 · 0,5 = 4905 Па береді. Датчиктің диапазоны 0–1 м (0–9,81 кПа) болса, 0,5 м деңгейде шығыс 4 + 16 · 0,5 = 12 мА.</p><p>Ультрадыбыстық датчик сигнал жіберіп, оның беттен қайтқан уақытын өлшейді. Қалтқылымен салыстырғанда оның артықшылығы: деңгейді үздіксіз өлшейді, қозғалмалы бөлшегі жоқ, суға тимейді, ал қосу мен өшіру деңгейлерін бағдарламада өзгертуге болады. Кемшілігі: көбік пен бу дыбысты шашыратып, қателік береді.</p><p><b>Демек: қалтқылы мен электродты датчик нүктелік деңгейді береді; гидростатикалық пен ультрадыбыстық деңгейді үздіксіз өлшейді.</b></p><aside class=\"check\"><p class=\"q\">Кәріз шұңқырында көбік көп. Ультрадыбыстық па, қалтқылы ма?</p><div class=\"a\">Көбік дыбысты жұтып, шашыратады, сондықтан ультрадыбыстық датчик қате көрсетеді. Қалтқылы не гидростатикалық датчик сенімдірек.</div></aside>", "<h2>Кәріз сорғы станциясында қосу және тоқтату деңгейі әртүрлі, сондықтан сорғы жиі қосылмайды</h2><p>Деңгей датчигі бар. Енді сорғыны қалай басқарамыз?</p><p>Жертөледегі дренаж шұңқырына су ағып тұр. Деңгей көтеріледі. Сорғы деңгей бір мм көтерілгенде қосылып, бір мм түскенде өшсе, не болады?</p><p>Сорғы секунд сайын қосылып-өшіп, қозғалтқыш қызып кетер еді. Сондықтан қосу және тоқтату деңгейін бөлек қояды. Олардың арасындағы айырма — <b>гистерезис</b>. Мысалы, L2 (қосу) 0,8 м, L1 (тоқтату) 0,3 м, L3 (апат) 1,0 м. Белгілер: L — деңгей датчигі (ағылш. level).</p><figure><svg viewBox=\"0 0 340 182\" role=\"img\" aria-label=\"Кәріз сорғы станциясының функционалды сұлбасы\"><line x1=\"4.0\" y1=\"50.0\" x2=\"32.0\" y2=\"50.0\" class=\"ln\"/><polygon points=\"40,50 32.0,54.5 32.0,45.5\" class=\"hd\"/><text x=\"22\" y=\"42\" text-anchor=\"middle\" class=\"t-s mu\">ағын</text><rect x=\"40\" y=\"30\" width=\"120\" height=\"140\" rx=\"4\" class=\"bx\"/><rect x=\"40\" y=\"110\" width=\"120\" height=\"60\" rx=\"0\" class=\"soft\"/><circle cx=\"70\" cy=\"158\" r=\"12\" class=\"bxa\"/><text x=\"70\" y=\"162\" text-anchor=\"middle\" class=\"t-s\">N1</text><circle cx=\"130\" cy=\"158\" r=\"12\" class=\"bxa\"/><text x=\"130\" y=\"162\" text-anchor=\"middle\" class=\"t-s\">N2</text><path d=\"M70 146 L70 20 L322.0 20.0\" class=\"ln\"/><polygon points=\"330,20 322.0,24.5 322.0,15.5\" class=\"hd\"/><line x1=\"130\" y1=\"146\" x2=\"130\" y2=\"20\" class=\"ln\"/><text x=\"250\" y=\"12\" text-anchor=\"middle\" class=\"t-s mu\">кәріз желісіне</text><line x1=\"160\" y1=\"140\" x2=\"200\" y2=\"140\" class=\"ln dash\"/><rect x=\"201\" y=\"130\" width=\"30\" height=\"20\" rx=\"5\" class=\"soft\"/><text x=\"216\" y=\"144\" text-anchor=\"middle\" class=\"t-s\">L1</text><text x=\"236\" y=\"144\" text-anchor=\"start\" class=\"t-s\">тоқтау</text><line x1=\"160\" y1=\"90\" x2=\"200\" y2=\"90\" class=\"ln dash\"/><rect x=\"201\" y=\"80\" width=\"30\" height=\"20\" rx=\"5\" class=\"soft\"/><text x=\"216\" y=\"94\" text-anchor=\"middle\" class=\"t-s\">L2</text><text x=\"236\" y=\"94\" text-anchor=\"start\" class=\"t-s\">қосу</text><line x1=\"160\" y1=\"70\" x2=\"200\" y2=\"70\" class=\"ln dash\"/><rect x=\"201\" y=\"60\" width=\"30\" height=\"20\" rx=\"5\" class=\"soft\"/><text x=\"216\" y=\"74\" text-anchor=\"middle\" class=\"t-s\">L3</text><text x=\"236\" y=\"74\" text-anchor=\"start\" class=\"t-s\">апат</text></svg><figcaption>Кәріз шұңқыры: L1 — тоқтату, L2 — қосу, L3 — апат деңгей датчигі; екі сорғы (N1, N2) кезектесіп жұмыс істейді</figcaption></figure><p>Логика мынадай. Деңгей L2-ге жетсе, сорғы қосылады және деңгей L1-ге түскенше жұмыс істейді. Деңгей L3-ке жетсе, апат: екінші сорғы да қосылады және диспетчерге хабар барады. Екі сорғы алдыңғы бөлімдегідей кезектесіп жұмыс істейді.</p><figure><svg viewBox=\"0 0 340 186\" role=\"img\" aria-label=\"Шұңқырдағы деңгейдің уақытқа тәуелділігі\"><line x1=\"50\" y1=\"20\" x2=\"50\" y2=\"160\" class=\"ln\"/><line x1=\"50\" y1=\"160\" x2=\"280\" y2=\"160\" class=\"ln\"/><line x1=\"50\" y1=\"150.0\" x2=\"280\" y2=\"150.0\" class=\"ln dash\"/><text x=\"46\" y=\"154.0\" text-anchor=\"end\" class=\"t-s\">0,3 м</text><line x1=\"50\" y1=\"60.0\" x2=\"280\" y2=\"60.0\" class=\"ln dash\"/><text x=\"46\" y=\"64.0\" text-anchor=\"end\" class=\"t-s\">0,8 м</text><line x1=\"50\" y1=\"24.000000000000014\" x2=\"280\" y2=\"24.000000000000014\" class=\"ln dash\"/><text x=\"46\" y=\"28.000000000000014\" text-anchor=\"end\" class=\"t-s\">1,0 м</text><path d=\"M50 150.0 L110 60.0\" class=\"ln\"/><path d=\"M110 60.0 L125 150.0\" class=\"lna\"/><path d=\"M125 150.0 L185 60.0\" class=\"ln\"/><path d=\"M185 60.0 L200 150.0\" class=\"lna\"/><path d=\"M200 150.0 L260 60.0\" class=\"ln\"/><path d=\"M260 60.0 L275 150.0\" class=\"lna\"/><text x=\"80\" y=\"176\" text-anchor=\"middle\" class=\"t-s mu\">толу ≈ 15 мин</text><text x=\"150\" y=\"176\" text-anchor=\"start\" class=\"t-s ac\">сорғы ≈ 3,75 мин</text><text x=\"190\" y=\"40\" text-anchor=\"start\" class=\"t-s mu\">апат деңгейі</text></svg><figcaption>Деңгей уақыт бойынша: ақырын көтеріледі (толу), 0,8 м-де сорғы қосылады да, деңгей тез 0,3 м-ге түседі; сандар мысал үшін</figcaption></figure><p>Мысал үшін шұңқырдың ауданы 1,0 м². 0,3-тен 0,8 м-ге дейінгі көлем 0,5 м³. Су ағыны 2 м³/сағ, сорғы 10 м³/сағ береді. Толу уақыты 0,5/2 = 0,25 сағ = 15 мин. Сорғы жұмыс істегенде таза түсім 10 − 2 = 8 м³/сағ, сондықтан 0,5/8 = 0,0625 сағ = 3,75 мин. Цикл 18,75 мин, яғни сағатына 60/18,75 = 3,2 қосылу. Рұқсат етілген қосылу санын қозғалтқыш паспорты береді.</p><p><b>Демек: қосу мен тоқтату деңгейінің арасындағы гистерезис сорғының жиі қосылуын болдырмайды; апат деңгейі екінші сорғыны қосып, диспетчерге хабар береді.</b></p><aside class=\"check\"><p class=\"q\">Су ағыны 4 м³/сағ-қа өссе, сағатына қосылу саны қанша болады?</p><div class=\"a\">Толу 0,5/4 = 0,125 сағ = 7,5 мин; сорғы 0,5/(10 − 4) ≈ 5 мин. Цикл 12,5 мин, сағатына 60/12,5 = 4,8 қосылу. Ағын артқанда сорғы жиірек қосылады.</div></aside>", "<h2>Су есептегіші импульс береді, ал түнгі шығын ағып кетуді көрсетеді</h2><p>Станциядан бөлек су шығынын да автоматика санайды.</p><p>Айдың соңында су шоты күткеннен көп. Бір жерде су ағып жатыр ма?</p><p>Су есептегішінің импульстік шығысы болады: белгіленген көлем өткенде контакт бір рет жабылады, мысалы 10 л = 1 импульс. Импульсті БЛК-ның DI кірісі санайды (4-сабақтағы есептегіш блок). Көлем = импульс саны × бір импульстің көлемі.</p><p>Ағып кетуді түнгі шығыннан табады. Түнде екіден төртке дейін ешкім су пайдаланбайды, сондықтан шығын нөлге жақын болуы керек. Екі сағат бойы импульстер тоқтамаса, бір жерде су ағып жатыр.</p><p>Мысал үшін екі сағатта 18 импульс келді. Көлем 18 · 10 = 180 л, ал шығын 180/2 = 90 л/сағ = 1,5 л/мин. Диспетчерге апат хабары барады, ал кейбір жүйеде электр жетекті клапан суды жабады (3-сабақ).</p><aside class=\"pitfall\"><p>Көп адам түнгі кез келген шығынды ағып кету деп ойлайды. Бұл дұрыс емес, себебі түнде бойлер немесе бак заңды түрде аз су алуы мүмкін. Шын мәнінде, шектік мәнді (мысалы, 5 л/сағ) қойып, одан асқанда ғана апат береді.</p></aside><p><b>Демек: БЛК су есептегішінің импульстерін санап көлемді есептейді, ал түнгі шығын ағып кетуді көрсетеді.</b></p><aside class=\"check\"><p class=\"q\">Импульс 20 мс болса, ал БЛК циклі 50 мс болса, не болады?</p><div class=\"a\">БЛК импульсті оқымай қалуы мүмкін: цикл арасында импульс басталып, аяқталып үлгереді (4-сабақтағы цикл). Көлем кем есептеледі. Шешім: жылдам санауыш кірісін қолдану не импульс ұзақтығын арттыру.</div></aside>", "<h2>Қорытынды: тоғыз қабатты үйдің су станциясын өзің ойластыр</h2><p class=\"lead\">Сабақтағы бөлімдердің бәрін бір жағдайға қолдан. Алдымен өзің жауап бер, сосын жасырын шешімді аш.</p><p>Тоғыз қабатты үйде екі сорғы бар (әрқайсысының өз ЖРЖ-сы), P1 мен P2 датчиктері орнатылған, жертөледе дренаж шұңқыры тұр. Жауап бер: (1) P2 = 3,2 бар, уставка 4,0 бар — БЛК не істейді; (2) жетекші сорғы 50 Гц-те, ал қысым 12 с бойы уставкадан 0,3 бар-ға төмен тұр — не болады (кідіріс 10 с); (3) P1 «су жоқ» сигналын 8 с бойы берді (TON = 5 с) — не болады; (4) дренаж шұңқырында L2 қалтқысы жабысып қалды, ал деңгей L3-ке жетті — не болады; (5) түнгі екі сағатта 18 импульс (бір импульс 10 л) келді — шығын қанша?</p><aside class=\"check\"><p class=\"q\">Жауабыңды жазып болған соң салыстыр.</p><div class=\"a\"><b>(1)</b> ПИД қысым уставкадан төмен болғандықтан ЖРЖ жиілігін арттырады, P2 4,0 барға жеткенше (не 50 Гц-ке дейін). <b>(2)</b> Қысым 10 с-тан астам төмен тұрды, сондықтан екінші сорғы қосылады. <b>(3)</b> 8 с > 5 с, сондықтан сорғы өшіп, апат шығады; су қайтқанда кідірістен кейін қайта қосылады. <b>(4)</b> L2 қосылмады, бірақ L3 апат береді: екінші сорғы қосылады, диспетчерге хабар барады, оператор жабысқан қалтқыны байқайды. <b>(5)</b> 18 · 10 = 180 л екі сағатта, яғни 90 л/сағ = 1,5 л/мин: шектен жоғары болса, ағып кету күдігі.</div></aside><p><b>Негізгі түйіндер:</b></p><ul><li>Қысым биіктікке тәуелді: 10 м ≈ 1 бар; станция қала желісінің жетпегенін қосады.</li><li>ЖРЖ + ПИД қысымды уставкада ұстайды; релелі әдіс қысымды екі шектің арасында тербелтеді.</li><li>Каскад: жетекші сорғы жетпесе, кідірістен кейін екінші сорғы қосылады.</li><li>Жұмыс уақыты бойынша кезектестіру мен ақау кезінде резерв.</li><li>Құрғақ жүріс қорғауы: «су жоқ» сигналы + TON.</li><li>Ыстық су: T1 клапанды басқарады, циркуляция сорғысы суды суытпайды.</li><li>Деңгей датчиктері: қалтқылы, электродты, гидростатикалық, ультрадыбыстық, радарлық.</li><li>Кәріз станциясы: L1 тоқтату, L2 қосу, L3 апат; гистерезис сорғының жиі қосылуын болдырмайды.</li><li>Су есептегіші импульс береді; түнгі шығын ағып кетуді көрсетеді.</li></ul><h3>Әдебиет</h3><p>Негізгі материал: «Ғимараттардың инженерлік жүйелерін автоматтандыру» (GIGA 4310) силлабусы, ЕҰУ, 2026 — 7-дәріс тақырыбы, емтихан сұрақтары 19, 20, 39, 40, 67. Силлабустағы дәріс мәтіні қысқа болғандықтан негіз ретінде алынбады; мазмұн стандартты университет көлемінде жазылды, лектордың баса айтқан жерлері өзгеше болуы мүмкін. Қысым мен температураның нормативтік мәндері (3,8 бар, 55–60 °C, 0,3 бар) іздеу арқылы тексерілмеді; барлық сандар (кідіріс уақыттары, 10 м³/сағ, 2 м³/сағ, 18 импульс) мысал үшін. Сигнал түрлері, деңгей мәндері мен таймер уақыттары жобаға байланысты.</p>"], "cards": []}]}