# SG 4309 SCADA-жүйелер — дәріс конспектілері (силлабустың 15 дәрісі, дереккөз мәтіні)

Силлабус PDF-інен алынған мәтін (ЕҰУ, 2026). 1-сабақ осы мәтінге сүйенеді.


ЕҰУ ПРО 3.09 - KV- 22 - 12. Оқу жұмыс бағдарламасы (Syllabus). Үшінші басылым
                                        1-ДӘРІС
      Автоматтандырылған басқару жүйелері және SCADA-ның орны
Дәрістің мақсаты
       Автоматтандырылған басқару жүйесінің негізгі деңгейлерін және SCADA жүйесінің
өндірістегі міндетін түсіну.
1. Автоматтандырылған басқару жүйесі деген не?
       Автоматтандырылған басқару жүйесі (АБЖ) – технологиялық нысанның жұмысын
бақылау, өлшеу, талдау және басқару үшін аппараттық және бағдарламалық құралдарды
біріктіретін жүйе. Өндірісте басқарылатын нысан ретінде сорғы станциясы, желдету жүйесі,
қазандық, су дайындау қондырғысы, электрмен жабдықтау немесе тұтас ғимарат
қарастырылуы мүмкін. Негізгі мақсат – процесті қауіпсіз, тұрақты және тиімді режимде ұстап
тұру. АБЖ оператордың күнделікті жұмысын жеңілдетеді, параметрлердің өзгерісін автоматты
түрде бақылайды және қажет жағдайда басқару командасын береді.
2. АБЖ деңгейлері
      Көп жағдайда автоматтандыру жүйесі бірнеше деңгейден тұрады. Төменгі деңгейде
датчиктер мен атқарушы механизмдер орналасады. Датчиктер температура, қысым, деңгей,
шығын, күй сияқты параметрлерді өлшейді. Атқарушы механизмдерге клапан, контактор,
жиілік түрлендіргіш, электр жетегі және релелік құрылғылар жатады. Орта деңгейде PLC
немесе басқа контроллер технологиялық алгоритмдерді орындайды. Жоғарғы деңгейде
SCADA операторға ақпаратты экранда көрсетеді, дабыл береді, архив жүргізеді және басқару
командаларын қабылдайды.
3. SCADA жүйесінің негізгі міндеттері
       SCADA – Supervisory Control and Data Acquisition, яғни диспетчерлік басқару және
деректерді жинау жүйесі. SCADA өзі датчиктің орнына өлшемейді және қозғалтқышты тікелей
іске қоспайды. Ол контроллерлер мен басқа құрылғылардан деректерді алып, оларды адамға
түсінікті түрде көрсетеді. SCADA жүйесінде мнемосхема, тренд, оқиғалар журналы, дабылдар,
есептер және пайдаланушы құқықтары ұйымдастырылады. Оператор бір экраннан бірнеше
инженерлік жүйенің күйін көре алады.
4. SCADA-ның өндірістегі орны
       SCADA технологиялық процестің жоғарғы диспетчерлік деңгейінде орналасады.
Мысалы, желдету қондырғысында температура датчигі мәнді PLC-ге береді, PLC желдеткіш
пен клапандарды басқарады, ал SCADA операторға температураны, желдеткіш күйін және
аварияларды көрсетеді. Егер байланыс үзілсе, жергілікті PLC негізгі алгоритмді жалғастыра
беруі мүмкін. Бұл принцип жүйенің сенімділігін арттырады.
Практикалық мысал
      Мысал: ғимараттағы ауа өңдеу қондырғысында SCADA экранда желдеткіштің
«Қосулы/Өшірулі/Авария» күйін, ауа температурасын және сүзгінің ластану белгісін
көрсетеді. Оператор рұқсаты болса, қондырғыны қашықтан іске қоса алады.


                                            1
Қорытынды
       SCADA – автоматтандырудың барлық құрылғыларын бір диспетчерлік ортада
біріктіретін жоғарғы деңгей. Оның басты құндылығы – ақпаратты орталықтандыру,
оператордың шешім қабылдауын жеңілдету және процестің тарихын сақтау.
Бақылау сұрақтары
 • SCADA жүйесі автоматтандырудың қай деңгейінде орналасады?
 • SCADA мен PLC-дің міндеттерінің негізгі айырмашылығы қандай?
2-ДӘРІС

  Нысан сигналдары: жүйе нені өлшей алады және немен басқара алады
Дәрістің мақсаты
      Дискреттік және аналогтық сигналдарды, кіріс пен шығыстың мағынасын және олардың
технологиялық нысанда қолданылуын түсіну.
1. Кіріс және шығыс сигналдары
       Автоматтандыру жүйесі нысанмен сигналдар арқылы байланысады. Контроллерге
келетін ақпарат кіріс сигналдары деп аталады, ал контроллерден нысанға берілетін командалар
шығыс сигналдары болып саналады. Кіріс сигналдары технологиялық жағдайды «көруге», ал
шығыс сигналдары сол жағдайға әсер етуге мүмкіндік береді. Жобада әр сигналдың атауы,
түрі, өлшем бірлігі және қай құрылғыға тиесілі екені көрсетіледі.
2. Дискреттік сигналдар
      Дискреттік сигнал екі күйдің біреуін ғана қабылдайды: 0 немесе 1, «бар/жоқ»,
«қосулы/өшірулі». Дискреттік кіріске батырма, есік контактісі, автоматтың күйі,
қозғалтқыштың жұмыс сигналы, авариялық контакт мысал болады. Дискреттік шығыс арқылы
контактор катушкасын, релені, шамды немесе дыбыстық хабарлағышты басқаруға болады.
Мұндай сигналдар DI және DO деп белгіленеді.
3. Аналогтық сигналдар
       Аналогтық сигнал белгілі бір диапазонда үздіксіз өзгереді. Температура, қысым,
ылғалдылық, деңгей, шығын сияқты параметрлер аналогтық мәндермен беріледі. Өнеркәсіпте
кең таралған стандарттар – 0–10 В және 4–20 мА. Контроллердің аналогтық кірісі AI сигналды
сандық мәнге түрлендіреді, ал аналогтық шығыс AO, мысалы, клапанның ашылу пайызын
немесе жиілік түрлендіргіштің жылдамдық тапсырмасын береді.
4. Сигналды дұрыс түсіндіру
       SCADA-да техникалық сигнал операторға түсінікті күйге аударылады. Мысалы, DI=1
мәні «Сорғы жұмыс істеп тұр», AI=12.0 мА мәні белгілі бір масштабтау формуласынан кейін
«6 бар» қысым болуы мүмкін. Сондықтан жобалау кезінде сигналдың электрлік түрін ғана
емес, оның физикалық мағынасын да анықтау қажет.
5. Кері байланыс принципі



                                             2
      Басқаруда команда мен кері байланыс бірге қарастырылады. Мысалы, SCADA
«Желдеткішті іске қосу» командасын береді, бірақ жүйе тек команда жіберумен шектелмейді.
Қосымша дискреттік кіріс арқылы желдеткіштің нақты іске қосылғанын тексереді. Егер
команда бар, бірақ кері байланыс келмесе, авариялық хабарлама қалыптасады.
Практикалық мысал
      Мысал: сорғы үшін DI – «жұмыс», DI – «авария», DO – «іске қосу», AI – «қысым», AO
– «жылдамдық тапсырмасы» болуы мүмкін. Осы төрт тип бір нысанның күйін толық бақылауға
мүмкіндік береді.
Қорытынды
      Нысан сигналдарын дұрыс жіктеу – бүкіл автоматтандыру жүйесінің негізі. Дискреттік
сигнал күйді, аналогтық сигнал сандық параметрді береді; кірістер ақпаратты қабылдайды,
шығыстар басқару әсерін қалыптастырады.
Бақылау сұрақтары
 • DI, DO, AI және AO қысқартулары нені білдіреді?
 • 4–20 мА сигналы қандай параметрлер үшін қолданылуы мүмкін?
                                       3-ДӘРІС
            Өлшеу арнасы: датчиктен контроллердегі санға дейін
Дәрістің мақсаты
       Физикалық шаманың датчиктен бастап SCADA-да көрсетілетін инженерлік мәнге дейін
қалай түрленетінін түсіну.
1. Өлшеу арнасының құрылымы
      Өлшеу арнасы – физикалық параметрді өлшеп, оны басқару жүйесінде қолдануға
жарамды сандық мәнге айналдыратын тізбек. Қарапайым құрылымы: технологиялық параметр
→ датчик → электрлік сигнал → кабель → контроллердің кіріс модулі → сандық код →
масштабталған инженерлік мән → SCADA. Осы тізбектің кез келген бөлігіндегі қате соңғы
көрсеткіштің дұрыс болмауына әкеледі.
2. Датчиктің рөлі
       Датчик температура, қысым, деңгей, шығын немесе басқа физикалық шаманы өлшейді.
Оның шығысы 4–20 мА, 0–10 В, импульстік немесе цифрлық болуы мүмкін. Датчикті
таңдағанда өлшеу диапазоны, дәлдік, қорек кернеуі, қоршаған орта жағдайы және интерфейсі
ескеріледі. Мысалы, 0–16 бар қысым датчигі 4–20 мА сигнал бере алады.
3. Масштабтау
       Контроллерге келген шикі санды инженерлік шамаға айналдыру масштабтау деп
аталады. Егер 4 мА 0 барға, ал 20 мА 16 барға сәйкес болса, аралық мәндер сызықтық түрде
есептеледі. Мысалы, 12 мА диапазонның ортасына сәйкес келеді, сондықтан қысым шамамен
8 бар болады. SCADA-да оператор әдетте мА емес, бірден бар, °C, %, м³/сағ сияқты физикалық
бірлікті көреді.


                                            3
4. Қателер мен диагностика
      Өлшеу арнасында сымның үзілуі, қысқа тұйықталу, датчиктің қорексіз қалуы,
диапазонның дұрыс берілмеуі немесе қате масштабтау кездесуі мүмкін. 4–20 мА стандартының
артықшылығы – 0 мА шамасы көбіне сымның үзілуі немесе қоректің жоғалуын ажыратуға
мүмкіндік береді. Диагностика кезінде алдымен датчиктің өзін, кейін сигналды клеммада, кіріс
модулінде және бағдарламалық мәнде тексеру тиімді.
5. Сүзгілеу және тұрақтандыру
      Кейбір өлшемдер шуылға сезімтал болады. Қысым немесе деңгей сигналы аз уақыт
ішінде секіріп тұрса, контроллерде қарапайым сүзгі немесе орташа мән есептеу қолданылуы
мүмкін. Бірақ сүзгі тым үлкен болса, жүйе нақты өзгерістерге баяу жауап береді. Сондықтан
өлшеу жылдамдығы мен тұрақтылық арасында теңгерім қажет.
Практикалық мысал
      Мысал: температура датчигі 0–10 В сигналымен −20…+80 °C диапазонын береді.
Контроллер 5 В қабылдаса, бұл диапазонның ортасы, яғни шамамен +30 °C. Егер SCADA +300
°C көрсетсе, масштабтау параметрін тексеру керек.
Қорытынды
      Өлшеу арнасы тек датчиктен тұрмайды. Сенімді нәтиже алу үшін датчик, электрлік
сигнал, кіріс модулі, масштабтау және SCADA параметрлері өзара дұрыс сәйкестенуі қажет.
Бақылау сұрақтары
 • Масштабтау не үшін қажет?
 • 4–20 мА сигналының 0–20 мА-ға қарағанда қандай диагностикалық артықшылығы бар?
                                        4-ДӘРІС
                   Бағдарламаланатын логикалық контроллер
Дәрістің мақсаты
      PLC құрылымын, жұмыс циклін және технологиялық процесті басқарудағы негізгі
қызметін түсіну.
1. PLC ұғымы
      Бағдарламаланатын логикалық контроллер (PLC) – өндірістік ортада жұмыс істеуге
арналған арнайы басқару құрылғысы. Ол датчиктерден сигнал қабылдайды, алдын ала
жазылған алгоритмді орындайды және атқарушы механизмдерге команда береді. PLC
қарапайым релелік сұлбаларды алмастырып қана қоймай, таймерлерді, есептегіштерді, реттеу
алгоритмдерін, желілік алмасуды және диагностика функцияларын орындай алады.
2. Негізгі бөліктері
       Типтік PLC құрамына орталық процессор, қорек көзі, дискреттік және аналогтық
кіріс/шығыс модульдері, байланыс интерфейстері кіреді. Кейбір жүйелерде барлық модуль бір
корпусқа біріктіріледі, ал ірі нысандарда модульдік құрылым қолданылады. Байланыс



                                             4
порттары арқылы PLC SCADA, қашықтағы I/O модульдері, жиілік түрлендіргіштері және
есептегіштермен дерек алмасады.
3. PLC жұмыс циклі
      Контроллер бағдарламаны циклдік түрде орындайды. Жалпы принцип: кірістерді оқу
→ бағдарламалық логиканы орындау → шығыстарды жаңарту → қызметтік және байланыс
операцияларын орындау. Бұл цикл миллисекундтар деңгейінде қайталануы мүмкін.
Сондықтан оператор үшін жүйе үздіксіз жұмыс істеп тұрғандай көрінеді.
4. Бағдарламалау логикасы
       PLC бағдарламасы шарттар мен әрекеттерден құрылады. Мысалы, «Іске қосу»
командасы бар, авария жоқ және рұқсат берілген болса, сорғыны қосу. Егер авария пайда
болса, шығысты өшіру және SCADA-ға дабыл жіберу. Өнеркәсіпте Ladder Diagram, Function
Block Diagram, Structured Text сияқты тілдер кең қолданылады.
5. PLC және SCADA байланысы
       PLC нақты уақыттағы басқару алгоритмін орындайды, ал SCADA бақылау мен
диспетчерлік деңгей ретінде қызмет етеді. Жақсы жобада негізгі қауіпсіздік логикасы SCADA-
ға тәуелді болмайды. SCADA сервері уақытша өшсе де, PLC нысанды рұқсат етілген режимде
ұстап тұруы керек.
Практикалық мысал
      Мысал: су багындағы деңгей төмендесе, PLC сорғыны автоматты қосады; жоғарғы
деңгейге жеткенде өшіреді. SCADA осы деңгей мен сорғы күйін көрсетіп, қажет болса
операторға авария береді.
Қорытынды
      PLC – автоматтандыру жүйесінің негізгі жергілікті басқару құрылғысы. Ол кірістерді
оқып, алгоритм орындайды, шығыстарды басқарады және жоғарғы деңгеймен ақпарат
алмасады.
Бақылау сұрақтары
 • PLC жұмыс циклының негізгі кезеңдерін атаңыз.
 • Неліктен негізгі технологиялық логика тек SCADA-да орындалмауы керек?
                                       5-ДӘРІС
          RS-485 өнеркәсіптік шинасы және Modbus RTU хаттамасы
Дәрістің мақсаты
      RS-485 физикалық интерфейсінің ерекшеліктерін және Modbus RTU арқылы
құрылғылардың қалай байланысатынын түсіну.
1. RS-485 деген не?
       RS-485 – өндірістік құрылғылар арасында деректерді тізбекті түрде тасымалдауға
арналған кең таралған электрлік интерфейс. Ол кедергілерге салыстырмалы түрде төзімді, бір
желіге бірнеше құрылғыны қосуға және ұзақ қашықтықта жұмыс істеуге мүмкіндік береді. Көп

                                            5
жағдайда екі сымды A/B дифференциалдық желісі пайдаланылады. Құрылғылардың жерге
қосу және экрандау талаптары өндіруші құжаттамасына сәйкес орындалуы тиіс.
2. Шина топологиясы
      RS-485 желісінде негізгі ұсынылатын топология – сызықтық шина. Құрылғылар бір
магистраль бойымен тізбектеле қосылады. Ұзын «жұлдыз» тармақтары шағылысу және
байланыс қателерін көбейтуі мүмкін. Желінің екі шетінде терминалдық резистор қолданылуы
мүмкін. Жылдамдық артқан сайын кабель сапасы мен монтажға қойылатын талап күшейеді.
3. Modbus RTU принципі
       Modbus RTU – RS-485 үстінде жиі қолданылатын қолданбалы хаттама. Желідегі әр
құрылғыға адрес беріледі. Басқарушы құрылғы белгілі бір адреске сұраныс жібереді, ал сол
адресі бар құрылғы жауап береді. Сұраныста функция коды, регистр адресі және қажетті дерек
көлемі болады. Жауаптың тұтастығы CRC бақылау коды арқылы тексеріледі.
4. Негізгі параметрлер
        Байланыстың жұмыс істеуі үшін барлық қатысушыларда бірдей жылдамдық, дерек
биттері, жұптық бақылау параметрі және stop-bit орнатылуы қажет. Мысалы, 9600 bit/s, 8 data
bits, Even parity, 1 stop bit. Бұлардың біреуі сәйкес келмесе, құрылғылар физикалық жағынан
дұрыс қосылғанымен дерек алмасу болмайды.
5. Диагностика
       RS-485/Modbus RTU ақауын тексергенде A/B полярлығын, кабель тұтастығын, құрылғы
адресін, baud rate және parity параметрлерін, регистр адресін тексереді. Бір шинада
қайталанатын екі адрес болмауы керек. Қажет болса уақытша бір құрылғыны ғана қалдырып,
байланысты кезең-кезеңмен тексеру тиімді.
Практикалық мысал
      Мысал: бір RS-485 желісіне 5 энергия есептегіші қосылған. Әр есептегіштің адресі 1-
ден 5-ке дейін. PLC адресі 3 құрылғыдан кернеу регистрін сұрайды және алынған мәнді
SCADA-ға жібереді.
Қорытынды
      RS-485 – физикалық тасымалдау ортасы, ал Modbus RTU – құрылғылардың қандай
форматта сұраныс және жауап алмасатынын анықтайтын хаттама. Сенімді байланыс үшін
монтаж және параметрлер бірдей маңызды.
Бақылау сұрақтары
 • RS-485 желісінде неге құрылғыларға жеке адрес қажет?
 • Modbus RTU-дағы CRC не үшін қолданылады?
                                        6-ДӘРІС
                 Регистрлер картасы және алмасу диагностикасы
Дәрістің мақсаты



                                             6
      Modbus регистрлерінің түрлерін, регистр картасын оқуды және байланыс ақауларын
жүйелі диагностикалауды үйрену.
1. Регистр ұғымы
        Modbus құрылғысында деректер белгілі бір адрестердегі регистрлер мен биттік
аймақтарда сақталады. Құрылғы өндірушісі нұсқаулықта регистр картасын береді. Онда
параметр атауы, адресі, оқу/жазу мүмкіндігі, дерек типі, масштаб коэффициенті және өлшем
бірлігі көрсетіледі. SCADA немесе PLC дұрыс мәлімет алу үшін дәл осы картаға сүйенеді.
2. Деректер аймақтары
      Классикалық Modbus моделінде Coil, Discrete Input, Input Register және Holding Register
аймақтары бар. Coil әдетте оқуға және жазуға болатын бір биттік күй, Discrete Input – тек
оқылатын бит, Input Register – өлшеу мәндері, Holding Register – оқылатын немесе жазылатын
16 биттік параметрлер. Бірақ нақты құрылғыда өндіруші қолдану тәсілін өзгеше
ұйымдастыруы мүмкін, сондықтан нұсқаулық маңызды.
3. Адрес мәселесі
       Практикада ең жиі кездесетін мәселе – регистр нөмірі мен протоколдағы нақты offset
арасындағы айырмашылық. Кейбір құжаттар 40001 форматымен көрсетеді, ал бағдарламалық
драйвер 0 немесе 1-ден басталатын адрес күтеді. Сондықтан бір регистрге «бірге ығысу» қатесі
жиі кездеседі. Диагностика кезінде нақты оқылатын регистрді тесттік бағдарламамен тексерген
дұрыс.
4. 16 және 32 биттік мәндер
       Бір Modbus регистрі 16 бит. Егер параметр 32 биттік integer немесе floating point болса,
ол екі регистрге бөлінеді. Бұл кезде регистрлердің сөз тәртібі және байт тәртібі маңызды.
Дұрыс емес тәртіп қолданылса, сан өте үлкен, теріс немесе мағынасыз болып көрінеді. SCADA
драйверінде тиісті data type және word order таңдалады.
5. Алмасуды диагностикалау алгоритмі
       Диагностиканы төменнен жоғары жүргізу ыңғайлы: 1) қорек пен кабель; 2) RS-485
немесе Ethernet байланысы; 3) адрес пен байланыс параметрлері; 4) функция коды; 5) регистр
адресі; 6) дерек типі және масштаб; 7) SCADA тегі. Осы тәсіл ақаудың қай деңгейде екенін тез
анықтауға көмектеседі.
Практикалық мысал
       Мысал: құжатта температура 40110 регистрінде және мән 10-ға көбейтіліп берілетіні
көрсетілген. Оқылған сан 235 болса, нақты температура 23,5 °C. Егер 235 °C көрсетілсе,
масштаб коэффициенті қолданылмаған.
Қорытынды
       Регистр картасы – құрылғымен байланыс орнатудың негізгі құжаты. Адрес, функция,
дерек типі, сөз тәртібі және масштаб дұрыс таңдалса ғана SCADA-дағы мән сенімді болады.
Бақылау сұрақтары
 • Holding Register мен Input Register айырмашылығы неде?

                                              7
 • 32 биттік мәнді оқу кезінде қандай қосымша параметр маңызды?
                                        7-ДӘРІС
       Modbus TCP. Автоматтандырудың басқа хаттамаларына шолу
Дәрістің мақсаты
      Modbus TCP принципін және автоматтандыруда қолданылатын негізгі желілік
хаттамалардың айырмашылығын түсіну.
1. Modbus TCP деген не?
      Modbus TCP – Modbus деректер моделін Ethernet/TCP/IP желісі арқылы тасымалдайтын
хаттама. RS-485 орнына кәдімгі өнеркәсіптік Ethernet инфрақұрылымы қолданылады.
Құрылғыға IP-адрес беріледі, ал байланыс әдетте TCP 502 порты арқылы жүреді. SCADA
немесе PLC желі арқылы құрылғының регистрлерін оқиды және қажет болса жазады.
2. Modbus RTU мен TCP салыстыру
       Modbus RTU тізбекті желіге, адрес пен baud rate параметрлеріне сүйенеді. Modbus TCP-
де құрылғыны IP-адрес арқылы табады және Ethernet жылдамдығын қолданады. TCP желісі
жоғары өткізу қабілетін және ыңғайлы маршрутизацияны береді, бірақ желілік коммутатор, IP
жоспарлау және киберқауіпсіздік талаптарын қажет етеді. Екі нұсқада да регистрлер логикасы
ұқсас.
3. BACnet
       BACnet – ғимараттарды автоматтандыруда кең қолданылатын хаттама. Ол температура,
күй, команда, кесте, дабыл сияқты объектілермен жұмыс істеуге бағытталған. BACnet/IP
Ethernet желісінде қолданылады. Артықшылығы – ғимарат инженерлік жүйелеріне
бейімделген объектілік модель және әртүрлі өндірушілердің жабдықтарын біріктіру
мүмкіндігі.
4. OPC UA және басқа технологиялар
      OPC UA өндірістік жүйелер арасында қауіпсіз әрі құрылымдалған дерек алмасу үшін
қолданылады. Ол тек регистрді емес, объектілерді, қасиеттерді және метадеректерді беруге
мүмкіндік береді. Сонымен қатар PROFINET, EtherNet/IP, KNX, MQTT сияқты технологиялар
әр салада кездеседі. Хаттама таңдау нысан түріне, жабдыққа, нақты уақыт талабына және
интеграция міндетіне байланысты.
5. Хаттамаларды біріктіру
       Бір нысанда бірнеше хаттама қатар қолданылуы қалыпты. Мысалы, датчиктер мен
есептегіштер Modbus RTU, желдету контроллері BACnet/IP, ал SCADA сервері PLC-мен OPC
UA арқылы байланысуы мүмкін. Интеграция кезінде адресация, дерек түрі, жаңарту жиілігі
және қауіпсіздік талаптары ескеріледі.
Практикалық мысал




                                             8
      Мысал: ғимараттағы электр есептегіштері Modbus TCP арқылы, ал HVAC
контроллерлері BACnet/IP арқылы жұмыс істейді. SCADA екі драйвер арқылы екі жүйенің
деректерін бір интерфейсте көрсетеді.
Қорытынды
      Modbus TCP Ethernet негізінде қарапайым регистрлік алмасуды қамтамасыз етеді. Басқа
хаттамалар объектілік модель, нақты уақыт немесе қауіпсіз интеграция сияқты қосымша
мүмкіндіктер береді.
Бақылау сұрақтары
 • Modbus RTU мен Modbus TCP арасындағы негізгі айырмашылық қандай?
 • BACnet қандай нысандарда жиі қолданылады?
                                        8-ДӘРІС
     SCADA-жобасының құрылымы: тегтер және жабдықпен байланыс
Дәрістің мақсаты
     SCADA жобасының негізгі объектілерін, тег ұғымын және жабдықпен дерек алмасуды
ұйымдастыру принципін түсіну.
1. SCADA жобасының негізгі бөліктері
      SCADA жобасы әдетте байланыс драйверлерінен, тегтер базасынан, графикалық
экрандардан, дабылдардан, архивтерден, пайдаланушылардан және есептерден тұрады. Жоба
құрылымы нысанның технологиялық құрылымына сай болғаны дұрыс: мысалы, «Желдету»,
«Жылу пункті», «Су жүйесі», «Электр» сияқты бөлімдер. Бұл әрі бағдарламашыға, әрі қызмет
көрсетуші маманға түсінікті болады.
2. Тег деген не?
       Тег – SCADA-дағы нақты бір технологиялық параметрдің бағдарламалық атауы.
Мысалы, AHU_01_T_SUPPLY – қондырғының беру ауасының температурасы,
PUMP_02_RUN – сорғының жұмыс күйі. Әр тегтің дерек типі, адресі, өлшем бірлігі, жаңарту
жиілігі және кейде дабыл шектері болады. Тег атаулары бір стандартпен берілсе, үлкен жобаны
басқару жеңілдейді.
3. Драйвер және байланыс арнасы
      SCADA құрылғымен тікелей «өздігінен» сөйлеспейді. Ол белгілі хаттамаға арналған
драйвер немесе OPC сервер арқылы байланысады. Драйверде IP-адрес, құрылғы адресі, порт,
таймаут және басқа параметрлер орнатылады. Одан кейін тег нақты регистрге немесе объектіге
байланыстырылып, SCADA мәнді автоматты жаңартады.
4. Тег сапасы және байланыс күйі
       Көп SCADA жүйесінде мәнмен бірге оның сапасы немесе status көрсеткіші беріледі.
Егер құрылғымен байланыс үзілсе, ескі санды көрсету операторды шатастыруы мүмкін.
Сондықтан «Bad/Uncertain/Good» сияқты сапа күйін ескеріп, экранда байланыс жоғалғанын
бөлек көрсету маңызды.


                                             9
5. Жоба құрылымының тәртібі
      Тегтерді құрылғы, жүйе немесе функция бойынша топтастыруға болады. Бірдей жабдық
үшін шаблон қолдану тиімді. Мысалы, әр сорғыда RUN, FAULT, START_CMD, MODE,
HOURS тегтері бірдей аталады. Бұл кейін экрандарды, дабылдарды және есептерді қайталап
құруды жеңілдетеді.
Практикалық мысал
       Мысал: PUMP_01 үшін бес тег жасалды: жұмыс күйі, авария, іске қосу командасы,
автомат/қол режимі және жұмыс сағаты. Экрандағы сорғы белгішесі осы тегтердің мәніне
қарай түсі мен күйін өзгертеді.
Қорытынды
      Тег – SCADA жобасының негізгі ақпараттық бірлігі. Дұрыс атау, адрес, дерек типі және
байланыс сапасы жобаның түсініктілігі мен сенімділігіне тікелей әсер етеді.
Бақылау сұрақтары
 • SCADA-дағы тег деген не?
 • Неліктен байланыс сапасын экранда көрсету маңызды?
                                       9-ДӘРІС
                Диспетчерлік экран: оны оператор қалай оқиды
Дәрістің мақсаты
     Операторға арналған SCADA экранын түсінікті, жылдам оқылатын және қауіпсіз түрде
ұйымдастыру принциптерін меңгеру.
1. Экранның негізгі мақсаты
      Диспетчерлік экранның мақсаты – операторға нысанның ағымдағы күйін бірнеше
секунд ішінде түсіндіру. Экран әдемі сурет үшін емес, дұрыс шешім қабылдау үшін жасалады.
Сондықтан ең маңызды ақпарат бірінші көзге түсуі керек: жабдықтың күйі, негізгі өлшемдер,
режимдер және белсенді дабылдар.
2. Ақпараттық иерархия
      Жақсы SCADA-да бірнеше деңгей болады: жалпы шолу, технологиялық жүйе, нақты
қондырғы және жеке параметр терезесі. Жалпы экранда бүкіл нысанның жағдайы, ал тереңірек
деңгейде нақты сорғының немесе клапанның параметрлері көрсетіледі. Бұл операторды бір
экранға тым көп ақпарат жинаудан қорғайды.
3. Түс пен анимацияны пайдалану
      Түстер мағынамен қолданылуы тиіс. Қалыпты күй бейтарап түспен, авария айқын
белгімен, өшірулі күй қарапайым түрде көрсетіледі. Экранның барлық элементін әртүрлі ашық
түспен бояу оператордың назарын бөледі. Анимация да тек маңызды күй өзгерісін көрсету
үшін қолданылады.
4. Сандық мәндер және өлшем бірлігі



                                            10
      Температура, қысым, шығын сияқты мәндер өлшем бірлігімен бірге көрсетіледі. Артық
ондық таңбалар қолданылмайды: мысалы, бөлме температурасы үшін 22,4 °C жеткілікті,
22,4376 °C операторға пайда бермейді. Шекті мәнге жақындаған параметр визуалды түрде
ерекшеленуі мүмкін.
5. Навигация және басқару
       Оператор қажетті экранға 2–3 әрекеттен артық жасамай жетуі керек. Экран атауы, кері
қайту түймесі және жүйелер арасындағы навигация бірізді болғаны дұрыс. Басқару түймелері
өлшеу өрістерінен ерекшеленіп, кездейсоқ команда беруді болдырмайтын растау немесе құқық
тексеруімен жұмыс істеуі мүмкін.
Практикалық мысал
     Мысал: желдету экранында ауа жолы солдан оңға қарай көрсетіледі: сыртқы ауа → сүзгі
→ қыздырғыш → желдеткіш → бөлме. Температура мәндері тиісті нүктелерде, авария белгісі
жабдықтың жанында орналасады.
Қорытынды
      Оператор экранының тиімділігі ақпараттың нақтылығы, иерархиясы және бірізділігіне
байланысты. Негізгі қағида – оператор қалыпты режим мен ақауды бір қарағанда ажырата алуы
тиіс.
Бақылау сұрақтары
 • SCADA экранында түстерді неге шектеулі қолданған дұрыс?
 • Ақпараттық иерархияның оператор үшін пайдасы қандай?
                                       10-ДӘРІС
                Нысанды басқару және қол жеткізу құқықтары
Дәрістің мақсаты
      SCADA арқылы басқару командаларын қауіпсіз ұйымдастыруды, режимдерді және
пайдаланушы құқықтарын түсіну.
1. Басқару командасының жолы
       Оператор SCADA-да түймені басқанда команда бірден физикалық жабдыққа бармайды.
Әдетте команда SCADA тегіне, одан байланыс протоколы арқылы PLC-ге беріледі, ал PLC
технологиялық шарттарды тексеріп, шығысты іске қосады. Бұл архитектура қауіпті немесе
рұқсат етілмеген әрекеттерден қорғайды.
2. Қолмен және автоматты режим
      Көп нысанда «Қолмен», «Автоматты» және кейде «Жергілікті» режимдер қолданылады.
Автоматты режимде PLC алгоритм бойынша шешім қабылдайды. Қолмен режимде оператор
команда бере алады, бірақ қорғаныс блокировкалары сақталуы тиіс. Жергілікті режимде
басқару шкафындағы ауыстырғыш немесе жергілікті панель басымдық алады.
3. Блокировкалар мен рұқсаттар



                                            11
        Басқару алдында PLC белгілі шарттарды тексереді: қорек бар ма, авария жоқ па, клапан
қажетті күйде ме, басқа механизммен конфликт жоқ па. Мұндай шарттар permissive және
interlock деп аталады. SCADA операторға команда неге орындалмағанын түсіндіретін ақпарат
беруі керек.
4. Пайдаланушы рөлдері
      Барлық пайдаланушыға бірдей құқық беру дұрыс емес. Көбіне «Көру», «Оператор»,
«Инженер», «Әкімші» сияқты рөлдер жасалады. Көру рөлі тек ақпаратты қарайды, оператор
жабдықты басқара алады, инженер параметрлерді өзгертеді, ал әкімші жүйелік баптауларға қол
жеткізеді. Әр әрекет пайдаланушы атымен журналға жазылуы мүмкін.
5. Қауіпсіз басқару интерфейсі
       Маңызды командаларға растау терезесін қолдану, диапазонды шектеу және қауіпті
мәнді енгізуге тыйым салу қажет. Мысалы, оператор жиілік тапсырмасын 0–50 Гц аралығында
ғана өзгерте алады. Параметр өзгергенде кім, қашан және қандай мән енгізгені жазылса, кейін
талдау жеңілдейді.
Практикалық мысал
      Мысал: сорғы «Жергілікті» режимде тұрса, SCADA-дағы «Іске қосу» түймесі белсенді
емес және «Қашықтан басқару қолжетімсіз» деген түсіндірме көрсетіледі.
Қорытынды
      SCADA басқаруы міндетті түрде технологиялық логика және пайдаланушы
құқықтарымен шектелуі керек. Бұл кездейсоқ командаларды азайтып, жүйенің қауіпсіздігін
арттырады.
Бақылау сұрақтары
 • Автоматты және қолмен режимнің айырмашылығы қандай?
 • Неліктен пайдаланушыларға рөл бойынша құқық беру керек?
                                        11-ДӘРІС
                 Дабыл беру жүйесі: сенім артылатын дабылдар
Дәрістің мақсаты
      SCADA-дағы дабылдарды дұрыс құру, басымдық беру және жалған дабылдарды азайту
принциптерін түсіну.
1. Дабыл деген не?
       Дабыл – оператордың назарын талап ететін қалыптан тыс жағдай туралы хабарлама. Әр
оқиға дабыл бола бермейді. Мысалы, сорғының жоспарлы түрде қосылуы – оқиға, ал
қозғалтқыштың қорғаныс бойынша тоқтауы – дабыл. Дабыл оператордан белгілі бір әрекет
күтетін жағдайда ғана қолданылуы тиіс.
2. Дабылдың негізгі атрибуттары




                                             12
      Дабылда атау, уақыт, нысан, мән, шек, басымдық және күй болады. Күйлері: белсенді,
расталған, қалыпқа келген сияқты болуы мүмкін. Оператор дабылды көріп қана қоймай, оның
қай жерде болғанын және қандай әрекет қажет екенін түсінуі керек.
3. Басымдық
      Дабылдарды маңыздылығына қарай бөлу пайдалы: жоғары, орташа және төмен.
Жоғары басымдық қауіпсіздікке немесе жабдыққа тікелей әсер ететін жағдайға беріледі. Төмен
басымдық қызмет көрсету немесе жоспарлы тексеруді қажет ететін жағдай болуы мүмкін. Егер
барлық дабыл «жоғары» болса, басымдықтың мәні жоғалады.
4. Гистерезис және кідіріс
      Өлшем шек маңында тербелсе, дабыл жиі қосылып-өшіп кетуі мүмкін. Мұны азайту
үшін гистерезис және уақыттық кідіріс қолданылады. Мысалы, жоғары температура дабылы
80 °C-та іске қосылып, тек 77 °C-тан төмендегенде қалпына келуі мүмкін. Немесе шарт 10
секунд тұрақты болса ғана дабыл қалыптасады.
5. Дабыл журналы және талдау
       SCADA барлық дабылды архивке жазады. Осы журнал арқылы қай жабдық жиі авария
беретінін, реакция уақыты қанша болғанын және қай ақау қайталанатынын анықтауға болады.
Сенімді дабыл жүйесі операторды артық хабарламамен шаршатпай, нақты проблеманы тез
табуға көмектеседі.
Практикалық мысал
       Мысал: сүзгі дифференциалдық қысымы 300 Па-дан 30 секунд артық жоғары болса,
«Сүзгі ластанған» дабылы беріледі. Қысым 250 Па-дан төмендегенде дабыл қалпына келеді.
Қорытынды
      Жақсы дабыл жүйесі – дабыл саны көп жүйе емес. Ол маңызды жағдайды дәл
уақытында көрсетіп, операторға себебі мен әрекетін түсінуге көмектеседі.
Бақылау сұрақтары
 • Оқиға мен дабылдың айырмашылығы қандай?
 • Гистерезис не үшін қолданылады?
                                       12-ДӘРІС
               Нысанның мұрағаттары, трендтері және есептілігі
Дәрістің мақсаты
      SCADA-да тарихи деректерді сақтау, трендпен талдау және есептер дайындау
принциптерін түсіну.
1. Архив не үшін қажет?
      SCADA ағымдағы мәндерді ғана көрсетіп қоймай, өткен деректерді де сақтайды. Архив
технологиялық процестің тарихын қайта қарауға мүмкіндік береді. Мысалы, авария алдында
температура қалай өзгергенін, сорғы қанша уақыт жұмыс істегенін немесе тәуліктік энергия
шығынын талдауға болады.

                                            13
2. Архивтеу тәсілдері
       Барлық тегті әр миллисекунд сайын сақтау тиімсіз. Архивтеу белгілі уақыт аралығымен,
мән өзгерген кезде немесе арнайы шарт бойынша орындалуы мүмкін. Жылдам процестер үшін
жиі жазу, баяу өзгеретін температура үшін сирек жазу жеткілікті. Архив параметрі дискілік
орын мен талдау сапасы арасында теңгерім құруы керек.
3. Тренд
      Тренд – уақыт бойынша параметрдің графигі. Бір графикте бірнеше өзара байланысты
параметрді салыстыруға болады. Мысалы, беру температурасы, клапан ашылуы және
жылытқыштың жұмысы. Тренд арқылы параметрдің тұрақтылығы, секірісі, кешігуі немесе
байланысы анық көрінеді.
4. Есептілік
      Есеп – белгілі кезең бойынша жиналған ақпаратты құрылымдап көрсету. Тәуліктік,
апталық немесе айлық есептерде энергия, су шығыны, жұмыс сағаты, дабыл саны, орташа және
максималды мәндер болуы мүмкін. Есептер PDF, Excel немесе басқа форматта
қалыптастырылуы ықтимал.
5. Деректер сапасы
      Архивке қате немесе байланысы үзілген мәнді жай ғана жазу кейін талдауды бұзады.
Сондықтан деректің сапа белгісін, уақыт синхронизациясын және сервердің тұрақты жұмысын
бақылау маңызды. Құрылғылар мен SCADA серверінің уақыты бірдей болуы оқиғаларды
дұрыс салыстыруға көмектеседі.
Практикалық мысал
     Мысал: бөлмедегі температура кешкі уақытта үнемі өседі. Трендті желдеткіш
жылдамдығымен салыстырғанда сол уақытта желдеткіштің тоқтап қалатыны анықталады.
Осылайша тренд ақау себебін табуға көмектеседі.
Қорытынды
       Архив – нысанның тарихи жады, тренд – сол тарихты визуалды талдау құралы, ал есеп
– басқарушылық немесе техникалық қорытынды жасау тәсілі.
Бақылау сұрақтары
 • Неліктен барлық тегті бірдей жиілікпен архивтеу міндетті емес?
 • Тренд арқылы қандай мәселелерді анықтауға болады?
                                        13-ДӘРІС
                 Басқару шкафы және іске қосу-жөндеу жұмыстары
Дәрістің мақсаты
          Басқару шкафының негізгі құрамын және іске қосу-жөндеу жұмыстарының кезеңдерін
түсіну.
1. Басқару шкафының міндеті



                                             14
      Басқару шкафы автоматтандыру жабдықтарын бір жерде қауіпсіз орналастырып, қорек,
сигнал және басқару тізбектерін ұйымдастырады. Шкафта автоматтық ажыратқыштар, қорек
көздері, PLC, I/O модульдері, реле, клеммалар, байланыс жабдықтары және кейде жиілік
түрлендіргіштері орналасады. Компоненттер сұлбаға сәйкес белгіленіп, қызмет көрсетуге
қолжетімді болуы тиіс.
2. Электрлік және сигналдық бөлік
      Күштік тізбектер мен әлсіз ток сигналдарын дұрыс бөлу кедергіні азайтады. Аналогтық
сигналдардың кабелі күштік кабельдерден бөлек жүргізілуі мүмкін. Экрандау, жерге қосу,
клемма нөмірлері және сым маркіровкасы ПНР кезінде де, кейінгі қызмет көрсетуде де өте
маңызды.
3. ПНР деген не?
      Іске қосу-жөндеу жұмыстары (ПНР) – монтаж аяқталғаннан кейін жүйенің дұрыс
жиналғанын, бағдарламаның жұмысын және нақты жабдықпен өзара әрекетін тексеру процесі.
ПНР тек «қосу» емес; ол кабельден бастап SCADA экранына дейін бүкіл сигнал тізбегін
тексеруді қамтиды.
4. ПНР кезеңдері
      Жалпы реті: визуалды тексеру → қорек пен жерге қосуды тексеру → I/O тесті →
байланыс желілерін тексеру → PLC бағдарламасын тексеру → атқарушы механизмдерді сынау
→ SCADA тегтері мен экрандарын тексеру → дабылдар мен архивтерді тексеру → кешенді
функционалдық сынақ. Әр кезеңде табылған ескертулер тіркеледі.
5. I/O тексеру
      I/O check кезінде нақты датчик немесе контакт өзгертіліп, оның контроллерде және
SCADA-да дұрыс көрінетіні тексеріледі. Шығыс үшін SCADA/PLC командасы беріліп,
реледегі немесе механизмдегі нақты реакция бақыланады. Бұл сымдардың ауысып кетуі
немесе қате адрес сияқты мәселелерді ерте анықтайды.
Практикалық мысал
       Мысал: DI «Желдеткіш авариясы» сигналын тексеру үшін шкафтағы тиісті контакт
имитацияланады. PLC кірісінің өзгеруі, SCADA-дағы дабыл және журналдағы уақыт белгісі
бірдей тексеріледі.
Қорытынды
      Басқару шкафы – аппараттық негіз, ал ПНР – аппараттық және бағдарламалық бөліктің
бірге дұрыс жұмыс істейтінін дәлелдейтін кезең. Жүйелі тексеру кейінгі аварияларды
азайтады.
Бақылау сұрақтары
 • ПНР кезінде I/O check не үшін жүргізіледі?
 • Басқару шкафында сымдарды маркіровкалау неге маңызды?




                                           15
                                      14-ДӘРІС
                   Жүйені қорғау және қашықтан қол жеткізу
Дәрістің мақсаты
      SCADA/АСУ ТП жүйелеріндегі негізгі киберқауіпсіздік қағидаларын және қашықтан
қол жеткізуді қауіпсіз ұйымдастыру тәсілдерін түсіну.
1. Неліктен қорғау қажет?
      Қазіргі SCADA жүйелері Ethernet желісіне және кейде корпоративтік желіге қосылады.
Сондықтан тек физикалық ақаулар емес, рұқсатсыз қол жеткізу, зиянды бағдарламалар, әлсіз
парольдер және қате желілік баптаулар да қауіп тудырады. Өнеркәсіптік жүйеде
киберқауіпсіздік технологиялық қауіпсіздікпен тікелей байланысты.
2. Желіні бөлу
      Автоматтандыру желісін кеңсе желісінен логикалық немесе физикалық бөлу
ұсынылады. VLAN, firewall және арнайы маршруттау ережелері арқылы тек қажетті трафикке
рұқсат беріледі. PLC мен SCADA серверін интернетке тікелей шығару дұрыс емес. Желілік
архитектурада «ең аз қажетті қолжетімділік» принципі қолданылады.
3. Пайдаланушы және пароль саясаты
      Әр қызметкер жеке аккаунтпен жұмыс істеуі керек. Ортақ «admin» аккаунтын
күнделікті пайдалану әрекеттерді бақылауды қиындатады. Құпиясөздер жеткілікті күрделі
болуы, ал қажет жерде көп факторлы аутентификация қолданылуы мүмкін. Қызметкер
жұмыстан кеткенде оның қолжетімділігі уақытында жабылады.
4. Қашықтан қол жеткізу
      Қашықтан қызмет көрсету үшін VPN немесе арнайы қорғалған шлюз пайдаланылады.
Қосылу тек рұқсат етілген мамандарға және қажет уақытқа берілуі керек. Қашықтағы сеанс
журналдануы және маңызды өзгерістер келісіммен орындалуы дұрыс. Ашық RDP немесе PLC
порттарын интернетке тікелей жариялау қауіпті.
5. Резервтік көшірме және жаңарту
       PLC бағдарламалары, SCADA жобалары, конфигурациялар және лицензиялық ақпарат
резервтік көшірмеде сақталуы тиіс. Өзгеріс енгізер алдында backup жасау пайдалы.
Операциялық жүйе мен бағдарламаларды жаңарту жоспарлы түрде, үйлесімділікті тексеріп
жүргізіледі. Өндірістік жүйеде жаңарту бірден емес, тәуекелді бағалап орындалады.
Практикалық мысал
       Мысал: сервистік инженер нысанға қашықтан кіруі керек. Ол интернеттен SCADA
серверіне тікелей емес, VPN арқылы авторизациядан өтіп, тек инженерлік станцияға шектеулі
уақытқа қосылады.
Қорытынды
       SCADA қауіпсіздігі тек антивируспен шектелмейді. Желіні бөлу, құқықтарды басқару,
қауіпсіз қашықтан қол жеткізу, резервтік көшірме және журналдау бірге қолданылуы керек.


                                           16
Бақылау сұрақтары
 • Неліктен PLC-ді интернетке тікелей шығаруға болмайды?
 • Қашықтан қол жеткізуде VPN қандай рөл атқарады?
                                       15-ДӘРІС
           АСУ ТП жобалық құжаттамасы. Курсты қорытындылау
Дәрістің мақсаты
      АСУ ТП жобасында қолданылатын негізгі құжаттарды жүйелеу және SCADA
курсының барлық бөлімдерінің өзара байланысын қорытындылау.
1. Жобалық құжаттаманың рөлі
      Автоматтандыру жүйесі тек бағдарламадан және шкафтан тұрмайды. Жүйені
құрастыру, монтаждау, бағдарламалау, іске қосу және кейін қызмет көрсету үшін түсінікті
жобалық құжаттама қажет. Құжаттар жобалаушы, монтажшы, бағдарламашы, ПНР инженері
және тапсырыс беруші арасында ортақ ақпараттық негіз болады.
2. Негізгі құжаттар
      АСУ ТП жобасында функционалдық сұлба, құрылымдық сұлба, I/O тізімі, жабдық
спецификациясы, шкаф сұлбалары, кабель журналы, желілік топология, адрес кестесі, Modbus
регистр картасы, SCADA экрандарының тізімі және алгоритм сипаттамасы болуы мүмкін.
Жоба көлемі нысан күрделілігіне байланысты өзгереді.
3. I/O тізімі және сигналдар
      I/O тізімі – датчиктер мен механизмдердің барлық сигналдарын жүйелейтін негізгі
кестелердің бірі. Онда тег, сигнал атауы, DI/DO/AI/AO түрі, контроллер арнасы, шкаф, кабель
және ескертпе беріледі. Дұрыс I/O тізімі PLC бағдарламасы мен SCADA тегтерін құруды
жеңілдетеді.
4. As-built және өзгерістер
      Монтаж немесе ПНР кезінде жобада өзгерістер болуы мүмкін. Соңғы нақты орындалған
конфигурация атқарушылық құжаттамада (as-built) көрсетілуі тиіс. Егер нақты кабель, адрес
немесе жабдық ауысса, құжат жаңартылмаса, кейін қызмет көрсету кезінде қателік туындайды.
5. Курстың жалпы байланысы
       Курс бойынша толық тізбек келесідей: нысан параметрі датчикпен өлшенеді → сигнал
PLC-ге келеді → PLC алгоритмді орындайды → деректер RS-485/Ethernet арқылы SCADA-ға
беріледі → SCADA тег, экран, дабыл, архив және есеп түрінде ақпаратты операторға ұсынады
→ оператор құқықтары мен технологиялық шектеулерге сәйкес басқару командасын береді.
Барлық кезең жобалық құжаттама және ПНР арқылы тексеріледі.
Практикалық мысал
      Мысал: жаңа сорғы қосылғанда жобада I/O тізімі, электр сұлбасы, PLC бағдарламасы,
Modbus/тег адресі, SCADA экраны және дабыл параметрі бірдей жаңартылуы қажет. Бір
құжатты ғана өзгерту жеткіліксіз.


                                            17
Қорытынды
       АСУ ТП – өзара байланысқан аппараттық, бағдарламалық және құжаттық жүйе. SCADA
осы жүйенің операторға көрінетін жоғарғы деңгейі, бірақ оның сенімді жұмысы датчиктен
бастап жобалық құжаттамаға дейінгі барлық буынға тәуелді.
Бақылау сұрақтары
 • I/O тізімінде қандай ақпарат беріледі?
 • Неліктен ПНР-ден кейін as-built құжаттамасын жаңарту қажет?




                                          18
                                №1 зертханалық жұмыс
                 Оқу стенді: жүйенің құрамы және қауіпсіздік техникасы

       Жұмыстың мақсаты
       Дәрісте аталған автоматтандыру жүйесінің құрамдастарын тірідей көру, олардың бір-
бірімен қалай байланысатынын түсіну және жұмыс істеп тұрған жабдықтың қасында қауіпсіз
болуды үйрену.
       Жұмыс бағдарламасы
       1.    Қауіпсіздік техникасы бойынша нұсқамадан өту және журналға қол қою;
       2.    Оқу стендін және басқару шкафын қарау, әр құрамдасты атымен тану;
       3.    Стенд сұлбасының бланкін толтыру: құрамдастардың атауларын жазу және оларды
байланыс сызықтарымен қосу;
       4.    Өндірістік цехты қарау: шкаф құрастыру кезеңінде және дайын түрінде қалай
көрінеді.
       Теориялық бөлім
       Автоматтандыру жүйесі неден тұрады. Кез келген автоматтандыру жүйесі бірдей тізбектен
құралады, ол қандай нысан болса да өзгермейді:
       датчик → шкаф → контроллер → желі → сервер → оператордың жұмыс орны




                        1-сурет. Автоматтандыру жүйесінің тізбегі
       •     Датчик (бергіш) — физикалық шаманы (температура, қысым, шығын, деңгей,
орын) электр сигналына түрлендіреді.
       •     Басқару шкафы — датчиктерден келген сымдар жиналатын және атқарушы
механизмдерге баратын сымдар шығатын орын. Ішінде: кіріс автоматы, қуат блогы, контроллер,
кіріс-шығыс модульдері, клеммалар, күш бөлігінің контакторлары.
       •     Контроллер (ПЛК) — кірістерді оқиды, бағдарламаны орындайды, шығыстарға
жазады. Жүйенің логикасы осында тұрады.
       •     Желі — контроллерден деректерді жоғарғы деңгейге тасымалдайды.
       •     Сервер және оператордың жұмыс орны — SCADA осында жұмыс істейді: экрандар,
дабылдар, мұрағаттар.
       Терминдер, курс бойы қолданылады:
 Термин                                        Нені білдіреді
 SCADA                                         диспетчерлік басқару және деректер жинау
                                               жүйесі — жоғарғы деңгей
 HMI                                           оператормен өзара әрекет панелі, әдетте
                                               жабдықтың өзінде тұрады
 ПЛК (PLC)                                     бағдарламаланатын логикалық контроллер —
                                               басқару деңгейі
 АСУ ТП                                      технологиялық процестерді
                                             автоматтандырылған басқару жүйесі, бүкіл
                                             кешен
 Диспетчерлеу                                нысандардың күйін бір орталықтан бақылау

      Автоматтандыру деңгейлері: далалық деңгей (датчиктер мен атқарушы механизмдер) →
басқару деңгейі (контроллерлер) → диспетчерлеу деңгейі (SCADA, серверлер).




      2-сурет. Автоматтандыру деңгейлері және олардың арасындағы деректер ағыны
      Қауіпсіздік техникасы — негізгі талаптар:
      1.      Нұсқамадан өтіп, қол қоймаған білім алушы стендке жіберілмейді.
      2.      Стендке кернеу беруді тек оқытушы жүргізеді. Өз бетінше қосу — сабақтан
шеттетіледі.
      3.      Стендтегі жұмыстар күш бөлігінің кернеуі алынған күйде орындалады.
      4.      Цехта арнайы киім мен жабық аяқ киім міндетті, жүру тек белгіленген
аймақтармен.
      5.      Оқытушының нұсқауынсыз жабдыққа қол тигізуге тыйым салынады.
      Жұмыстың орындалу барысы
      1-қадам. Қауіпсіздік техникасы бойынша нұсқама
      Оқытушы нұсқаманы ауызша жүргізеді, жоғарыда келтірілген бес талапты талдайды және
стендтегі қауіпті орындарды нақты көрсетеді: кіріс автоматы, күш клеммалары, контакторлар.
      Әр білім алушы нұсқама журналына қол қояды. Қолы жоқ білім алушы келесі
қадамдарға жіберілмейді және сабақ соңында жазбаша тапсырма орындайды.
      2-қадам. Стендті қарау
      Оқытушы стендті құрамдас бойынша көрсетеді және атайды. Білім алушы әр құрамдасты
табады және оның тізбектегі орнын анықтайды.
      Қарау реті — сигналдың жүру бағыты бойынша:
      1.      Датчиктер — температура датчигі, қысым датчигі. Қайда орнатылған, неше сымы
бар.
      2.      Клеммалар — датчиктен келген сым қай жерге қосылады, таңбалау қалай
орындалған.
      3.    Кіріс-шығыс модульдері — аналогтық және дискретті. Қайсысы қай сигналды
қабылдайды.
      4.    Контроллер — процессор модулі, индикаторлары, бағдарламалау порты.
      5.    Қуат блогы — 24 В, оны күш бөлігінен не ажыратады.
      6.    Атқарушы бөлік — контакторлар, батырмалы пост.
      7.    Жұмыс станциясы — SCADA орнатылған компьютер, экранда нысанның
мнемосхемасы.




                         3-сурет. Оқу стендінің жалпы көрінісі




                          4-сурет. Басқару шкафының құрамы
     3-қадам. Стенд сұлбасының бланкін толтыру
     Бригадаға рамкалары бос стенд сұлбасының бланкі беріледі.
       Орындау реті:
       1.   Әр бос рамкаға тиісті құрамдастың атауын жазыңыз.
       2.   Құрамдастарды байланыс сызықтарымен қосыңыз, сигналдың жүру бағытын
көрсетіңіз.
       3.   Әр байланыс үшін не жүретінін белгілеңіз: аналогтық сигнал, дискретті сигнал,
желі, қуат.
       4.   Бланктің төменгі жолында үш деңгейді белгілеңіз: далалық, басқару, диспетчерлеу
— және қай құрамдас қай деңгейге жататынын көрсетіңіз.




               5-сурет. Стенд сұлбасының бланкі — толтыруға арналған түрі
      4-қадам. Өндірістік цехты қарау
      Оқытушының сүйемелдеуімен цехты қарау. Мақсаты — шкафтың оқу стендінде дайын
күйінде және өндірісте құрастыру кезеңінде қалай көрінетінін салыстыру.
      Нені қарау керек:
      •      жиналып жатқан шкаф: рейка, әлі қосылмаған сымдар, таңбалау қалай салынады;
      •      дайын шкаф: сымдар жинақталған, таңбалау толық, қосылу сұлбасы есікте;
      •      екеуінің айырмашылығы неде және таңбалаусыз шкафты кейін жөндеу неге мүмкін
емес.




                  6-сурет. Шкаф құрастыру кезеңінде және дайын түрінде
      5-қадам. Тапсыру
      Толтырылған бланк оқытушыға көрсетіледі. Оқытушы екі сұрақ қояды: кез келген
құрамдасты көрсетіп, атауын сұрайды, және екі құрамдас арасында не жүретінін сұрайды.
      Бақылау сұрақтары
      1.   Автоматтандыру жүйесінің тізбегін датчиктен оператордың жұмыс орнына дейін
атаңыз.
      2.   SCADA мен ПЛК-нің айырмашылығы неде? Олардың қайсысы басқару логикасын
орындайды?
      3.   Автоматтандырудың үш деңгейін атаңыз және әр деңгейге бір мысал келтіріңіз.
      4.   Басқару шкафында қандай құрамдастар тұрады? Кемінде бесеуін атаңыз.
      5.   Стендке кернеуді кім береді және неліктен тек ол?
      6.   Шкафтағы сымдарды таңбалау не үшін керек? Ол болмаса не болады?
      7.   HMI дегеніміз не және ол SCADA-дан несімен ерекшеленеді?
                                   №2 зертханалық жұмыс
                   Шкаф бойынша сигналдарды анықтау. Датчикті қосу
       Жұмыстың мақсаты
       Сигналдың түрін клеммалық қосқыш пен шкаф сұлбасы бойынша анықтауды үйрену және
температура датчигін дайын сұлба бойынша қосып, оның мәнінің контроллерде пайда болғанына
көз жеткізу.
       Жұмыс бағдарламасы
       1.    Шкаф сұлбасы мен клеммалардың таңбалауы бойынша сегіз сигналдың түрін
анықтау;
       2.    Бір тізбекті мультиметрмен тексеру және оның сұлбаға сәйкестігін растау;
       3.    Температура датчигін көрсетілген клеммаларға дайын сұлба бойынша қосу;
       4.    Мәннің контроллерде пайда болғанына айнымалыларды бақылау терезесі арқылы
көз жеткізу.
       Теориялық бөлім
       Сигналдардың төрт түрі. Кез келген нысан жүйе үшін сигналдар тізбесіне айналады.
Сигналдардың бары болғаны төрт түрі бар:
 Белгісі                 Толық атауы           Мәні                   Нысандағы мысал
 DI                      дискретті кіріс       екі күй: бар / жоқ     сорғының апат
                                                                      контактісі,
                                                                      жапқыштың соңғы
                                                                      ажыратқышы, қысым
                                                                      реле
 DO                      дискретті шығыс       екі күй: қос / өшір    контакторға команда,
                                                                      дабыл шамы
 AI                      аналогтық кіріс       диапазондағы үздіксіз температура, қысым,
                                               мән                    шығын, деңгей
 AO                      аналогтық шығыс       диапазондағы үздіксіз клапанның ашылу
                                               команда                пайызы, ЖТ-ға жиілік
                                                                      тапсырмасы

       Есте сақтау ережесі: «кіріс» пен «шығыс» әрқашан контроллер жағынан қаралады.
Датчиктен контроллерге келетіннің бәрі — кіріс. Контроллерден жабдыққа кететіннің бәрі —
шығыс.
       Датчиктер мен атқарушы механизмдер:
       •      Датчиктерге жатады: температура, қысым, қысым айырымы, шығын, деңгей, орын
датчиктері.
       •      Атқарушы механизмдерге жатады: клапан, жапқыш жетегі, контактор, жиілік
түрлендіргіш.
       Клеммалардың таңбалауы. Шкафтағы әр клемма өз белгісін алады, ол қосылу
сұлбасында да сол күйінде тұрады. Таңбалау бойынша мыналарды анықтауға болады: клемма қай
тізбекке жатады, оған қандай сым келеді, ол контроллердің қай модуліне барады. Таңбалаусыз
шкафты бөтен адам жөндей алмайды — әр сымды соңына дейін қуалауға тура келеді.
       Сигнал түрін клеммалық қосқыш бойынша қалай ажыратуға болады:
       1.     Сұлба бойынша — ең сенімді тәсіл. Клемма нөмірі бойынша сұлбадан сол тізбекті
табасыз және ол контроллердің қай модуліне баратынын көресіз.
       2.     Модуль бойынша — клемма аналогтық кіріс модуліне барса, бұл AI.
       3.     Сым санымен — екі сымды тізбек көбіне DI не 4–20 мА ток ілмегі; үш-төрт сымды
— термокедергі.
      4.     Датчиктің өзі бойынша — оның төлқұжатында шығыс түрі жазылған.
      Тізбекті мультиметрмен тексеру (прозвонка). Мультиметр «шақыру» режиміне
қойылады. Тізбектің екі ұшына щуптар тиіп, дыбыстық сигнал шықса — тізбек тұтас. Дыбыс жоқ
болса — үзіліс бар. Тексеру тек кернеу алынған күйде жүргізіледі.
      Жұмыстың орындалу барысы
      1-қадам. Материалдарды алу
      Бригада алады:
      •      таңбалауы салынған басқару шкафының сұлбасы;
      •      сегіз позициялы бланк (клемма нөмірі көрсетілген, сигнал түрін өзіңіз жазасыз);
      •      датчікті қосудың жеке сұлбасы;
      •      мультиметр.




               7-сурет. Клеммалық қосқыш, таңбалау және сигналдар кестесі




                    8-сурет. Сигналдарды анықтау бланкі — сегіз позиция
      2-қадам. Сегіз сигналдың түрін анықтау
      Бланктегі әр позиция үшін:
      1.    Клемма нөмірін шкафтан табыңыз.
      2.    Сол нөмірді қосылу сұлбасынан тауып, тізбектің қайда баратынын қараңыз.
       3.     Қай модульге баратынын анықтаңыз: аналогтық кіріс, дискретті кіріс, аналогтық
шығыс, дискретті шығыс.
       4.     Бланкке жазыңыз: клемма нөмірі — сигнал атауы — түрі (AI/AO/DI/DO) —
өлшем бірлігі.
       Бланктің бірінші жолы үлгі ретінде толтырылған.
       Типтік қате. Ең жиі кездесетін шатасу — жапқыш жетегінің орнын көрсететін сигнал.
Жетек екі сигнал береді: AO — оған берілетін ашылу тапсырмасы, және AI — оның нақты орны.
Екеуін бір деп санау — қате.




      9-сурет. Сигналдардың төрт түрі және олардың контроллерге қатысты бағыты
      3-қадам. Бір тізбекті мультиметрмен тексеру
      1.     Оқытушы стендте кернеудің алынғанын растайды.
      2.     Мультиметрді «шақыру» режиміне қойыңыз.
      3.     Оқытушы көрсеткен тізбекті тексеріңіз: бір щупты датчик жағындағы клеммаға,
екіншісін модуль жағындағы клеммаға тигізіңіз.
      4.     Нәтижені бланкке жазыңыз: тізбек тұтас / үзілісі бар.
      5.     Нәтиженің сұлбаға сәйкестігін тексеріңіз.




                       10-сурет. Тізбекті мультиметрмен тексеру
      4-қадам. Температура датчигін қосу
      Назар аударыңыз: қосу тек кернеу алынған күйде орындалады.
      1.    Датчікті қосудың жеке сұлбасын алыңыз. Онда датчиктің қай сымы қай клеммаға
баратыны көрсетілген.
      2.    Датчиктің сымдарын көрсетілген клеммаларға қосыңыз, полярлықты сақтаңыз.
      3.    Клемма бұрандаларын тартыңыз, сымды тартып тексеріңіз — ол шықпауы тиіс.
      4.    Қосуды оқытушыға тексертіңіз. Тексерілмеген қосылымға кернеу берілмейді.




                        11-сурет. Температура датчигін қосу сұлбасы
       5-қадам. Мәннің контроллерде пайда болғанын тексеру
       1.    Оқытушы стендке кернеу береді және ПЛК ортасында айнымалыларды бақылау
терезесін ашады.
       2.    Тізімнен өз арнаңыздың айнымалысын табыңыз.
       3.    Мәнді жазып алыңыз. Ол әзірге инженерлік бірліктерде емес, АЦТ кодында болуы
мүмкін — оны инженерлік мәнге айналдыруды №3 жұмыста орындайсыз.
       4.    Датчикті қолыңызбен жылытыңыз және мәннің өзгергенін бақылаңыз. Бұл —
арнаның жұмыс істеп тұрғанының дәлелі.
       5.    Бланкке бастапқы және жылытқаннан кейінгі мәнді жазыңыз.




                12-сурет. ПЛК ортасындағы айнымалыларды бақылау терезесі
6-қадам. Тапсыру
       Толтырылған бланк оқытушыға көрсетіледі. Оқытушы бір сигналды таңдап, оның түрі
неліктен дәл солай анықталғанын сұрайды.
       Бақылау сұрақтары
       1.     Сигналдардың төрт түрін атаңыз және әрқайсысына нысаннан бір мысал келтіріңіз.
     2.    «Кіріс» пен «шығыс» қай құрылғының жағынан қаралады? Неліктен?
     3.    Жапқыш жетегі қандай сигналдар береді және неліктен олар біреу емес?
     4.    Клеммалардың таңбалауы не үшін керек? Ол болмаса нысанда не болады?
     5.    Тізбекті мультиметрмен тексеру қандай жағдайда жүргізіледі және неге?
     6.    Сигналдың түрін сұлбасыз, тек шкафқа қарап анықтауға бола ма? Қандай белгілер
бойынша?
     7.    Контроллердегі мән неге бірден температура емес, сан болып көрінеді?
                                  №3 зертханалық жұмыс
                         Өлшеу арнасын масштабтау және тексеру
        Жұмыстың мақсаты
        Контроллерде инженерлік бірліктердегі дұрыс мәнді алу және оның дұрыстығын
эталондық аспаппен салыстыру арқылы дәлелдеу.
        Жұмыс бағдарламасы
        1.    Датчиктің өлшеу диапазонын оның төлқұжаты бойынша анықтау;
        2.    Өз арнасы үшін масштабтау коэффициенттерін қағазда есептеу;
        3.    Коэффициенттерді контроллер бағдарламасындағы дайын масштабтау блогына
енгізу;
        4.    Жүйенің көрсеткішін эталондық аспаппен диапазонның екі нүктесінде салыстыру;
        5.    Алшақтықтың себебін түсіндіру және тексеру хаттамасын ресімдеу.
        Теориялық бөлім
        Өлшеу арнасы дегеніміз не. Экранда көрінетін сан бірден пайда болмайды: ол бірнеше
буыннан өтеді, және әр буын өз қателігін қосады.




             13-сурет. Өлшеу арнасы: физикалық шамадан инженерлік мәнге дейін
       4–20 мА ток ілмегі. Өнеркәсіпте сигнал кернеумен емес, токпен беріледі. Себебі: ток
тізбек бойында өзгермейді, сондықтан кабель ұзындығы мен оның кедергісі көрсеткішке әсер
етпейді. Кернеу болса, ұзын кабельде ол құлар еді.




                  14-сурет. 4–20 мА ток ілмегі: екі және үш сымды сұлба
       Датчиктердің басқа түрлері:
 Түрі                          Шығысы                         Ерекшелігі
 Pt100 / Pt1000                кедергі                        температурамен сызықты
                                                              дерлік, дәл, қымбаттау
 NTC термистор                 кедергі                       сызықсыз, арзан, тар
                                                             диапазон
 0–10 В                        кернеу                        қысқа кабельге ғана,
                                                             кедергіге сезімтал
 «Құрғақ контакт»              жабылу/ашылу                  дискретті сигнал, мәні жоқ

       Масштабтау. Контроллердің аналогтық кіріс модулі токты АЦТ кодына — бүтін санға
айналдырады. Мысалы, 0…16383 диапазоны. Бұл сан адамға ештеңе айтпайды, оны инженерлік
бірлікке аудару керек.




                  15-сурет. Масштабтау: АЦТ кодынан инженерлік бірлікке
       Формула сызықты:
       Y = Ymin + (X − Xmin) × (Ymax − Ymin) / (Xmax − Xmin)
       мұндағы X — АЦТ коды, Y — инженерлік мән, Xmin…Xmax — код диапазоны,
Ymin…Ymax — датчиктің өлшеу диапазоны (оның төлқұжатынан алынады).
       Қателік және оның көздері. Арнаның жалпы қателігі буындардың қателіктерінен
жиналады: датчиктің өзі, кабель, модуль, есептеу. Сондықтан жүйенің көрсеткішін эталондық
аспаппен салыстырып тексереді — тек есептеуге сенбейді.
       Неліктен екі нүктеде тексереді. Бір нүкте ығысуды (нөлдің жылжуын) көрсетеді, ал
екінші нүкте қосымша еңісті (коэффициенттің қатесін) көрсетеді. Бір нүктемен екеуін ажырату
мүмкін емес.
       Кедергілер және экрандау. Аналогтық сигнал кабелі экрандалады, ал экран бір нүктеде
жерге қосылады. Екі нүктеде қосылса, жер бойынша ілмек пайда болады және ол көрсеткішке
кедергі береді.
       Жұмыстың орындалу барысы
       1-қадам. Датчиктің диапазонын анықтау
       1.     Датчиктің төлқұжатын алыңыз.
       2.     Одан мыналарды табыңыз және жазып алыңыз: өлшеу диапазоны (Ymin…Ymax),
шығыс түрі, өлшем бірлігі.
       3.     Оқытушыдан AI модулінің код диапазонын (Xmin…Xmax) алыңыз.
       2-қадам. Коэффициенттерді есептеу
       Есеп қағазда орындалады және оқытушы тексереді. Бағдарламаға тексерілмеген есеп
енгізілмейді.
       1.     Формуланы жазыңыз.
       2.     Өз диапазоныңыздың сандарын қойыңыз.
       3.     Бақылау нүктесін есептеңіз: диапазонның дәл ортасындағы код қандай инженерлік
мәнге сәйкес келеді.
       4.     Есепті оқытушыға көрсетіңіз.
       3-қадам. Коэффициенттерді бағдарламаға енгізу
       1.     ПЛК ортасында масштабтау блогын табыңыз — ол дайын, бірақ параметрлері бос.
       2.     Есептелген Xmin, Xmax, Ymin, Ymax мәндерін енгізіңіз.
       3.     Бағдарламаны контроллерге жүктеңіз.
       4.     Айнымалыларды бақылау терезесінде екі айнымалыны қатар қараңыз: шикі код
және масштабталған мән.
       4-қадам. Эталонмен салыстыру
       1.     Эталондық аспапты датчикпен бір орынға қойыңыз, көрсеткіш тұрақтанғанша
күтіңіз.
       2.     Бірінші нүкте — қазіргі мән. Эталонның және жүйенің көрсеткішін хаттамаға
жазыңыз.
       3.     Екінші нүкте — датчикті жылытыңыз (қолмен не оқытушы берген әдіспен),
тұрақтанғанша күтіңіз, екі көрсеткішті қайта жазыңыз.
       4.     Әр нүкте үшін алшақтықты есептеңіз.
       5.     Алшақтық рұқсат етілгеннен үлкен болса, себебін атаңыз: коэффициент қатесі,
датчик қателігі, экран қате қосылған, эталон мен датчик әртүрлі орында.




                  16-сурет. Өлшеу арнасын тексеру хаттамасының бланкі
      5-қадам. Хаттаманы ресімдеу және тапсыру
      Бланкті толық толтырыңыз, қорытынды жазыңыз және оқытушыға тапсырыңыз. Бұл —
курстың бес міндетті құжатының біріншісі.
      Бақылау сұрақтары
      1.    Өлшеу арнасының буындарын атаңыз. Қателік қай буында пайда болуы мүмкін?
      2.    Сигнал неге кернеумен емес, токпен беріледі?
      3.    Ток ілмегінің төменгі шегі неге 0 емес, 4 мА?
      4.    АЦТ коды дегеніміз не және ол неге инженерлік мән емес?
5.   Масштабтау формуласын жазыңыз және әр шаманың мағынасын түсіндіріңіз.
6.   Тексеру неге бір емес, екі нүктеде жүргізіледі?
7.   Кабель экраны неге тек бір нүктеде жерге қосылады?
                                   №4 зертханалық жұмыс
                     Контроллер бағдарламасы: талдау және пысықтау
       Жұмыстың мақсаты
       Басқа инженер жазған бағдарламаны оқып түсіну және оған мағыналы өзгеріс енгізу:
сорғының жұмыс уақыты есептегішін қосу.
       Жұмыс бағдарламасы
       1.     Сорғыны басқарудың дайын бағдарламасын ашу және ондағы негізгі блоктарды
табу;
       2.     Бағдарламаны стендте іске қосып, жұмысын жарықдиодтар мен батырмалар
бойынша бақылау;
       3.     Жұмыс уақыты есептегішінің функционалдық блогын қосу;
       4.     Бағдарламаны жүктеп, есептегіштің санап жатқанын тексеру;
       5.     Алты айнымалыны болашақ SCADA-ның тегтер кестесіне жазып шығу.
       Теориялық бөлім
       ПЛК неден тұрады: процессор модулі, жады, кіріс-шығыс модульдері, қуат блогы. Жады
екі бөліктен тұрады: бағдарлама сақталатын және айнымалылар тұратын бөлік.
       Сканерлеу циклі. Контроллер үзіліссіз бір әрекетті қайталайды.




                            17-сурет. Контроллердің сканерлеу циклі
       Мұны түсіну неге маңызды: шығыс бірден өзгермейді. Сіз бағдарламада айнымалыны
өзгертсеңіз де, физикалық клеммадағы кернеу циклдің соңында ғана пайда болады. Цикл уақыты
1–50 мс болғандықтан адамға бұл бірден көрінеді, бірақ жылдам процестерде бұл маңызды.
       Адрестеу. Физикалық клемма бағдарламадағы айнымалымен адрес арқылы байланысады.
Мысалы, %IX0.3 — нөлінші модульдің үшінші дискретті кірісі. Жақсы жобада бұл адреске
түсінікті ат беріледі: Pump_Alarm.
       МЭК 61131-3 бағдарламалау тілдері:
 Тіл                             Атауы                         Қайда орынды
 LD                              релелік логика                дискретті логика, бұғаттаулар
                                                               — электрикке таныс
 FBD                             функционалдық блоктар         реттеу, дайын блоктармен
                                                               жұмыс
 ST                              құрылымдық мәтін              есептеулер, циклдер, күрделі
                                                               шарттар

      Бір жобада бірнеше тілді араластыруға болады: логика LD-де, есептеу ST-де.
                   18-сурет. Сорғыны басқару бағдарламасы релелік логикада
       Айнымалыларды атау ережелері. Жоба басқа инженерге берілетінін есте ұстаңыз.
Сондықтан M1, X7, temp2 емес, Pump_Run, AI_Supply_Temp, DO_Valve_Open деп жазады. Ат үш
нәрсені көрсетуі тиіс: сигнал түрі, нысан, мағынасы.
       Айнымалы SCADA тегіне қалай айналады. SCADA контроллердің айнымалысын оның
адресі бойынша оқиды. Тег — SCADA жағындағы сол айнымалының көшірмесі, оның өз аты,
түрі және сұрау кезеңі бар. Сондықтан бағдарламадағы ат SCADA-ға дейін жетеді — нашар ат
бүкіл жоба бойы қалады.
       Жұмыстың орындалу барысы
       1-қадам. Бағдарламаны ашу және талдау
       1.    ПЛК ортасында дайын жобаны ашыңыз.
       2.    Үш блокты тауып, бланкке жазыңыз, әрқайсысы қандай айнымалылармен жұмыс
істейді:
       •     іске қосу тізбегі — сорғы қандай шарттарда қосылады;
       •     тоқтату — қандай шарттарда тоқтайды;
       •     апатты бақылау — апат сигналы қайдан келеді және неге әсер етеді.
       1.    Сұраққа жауап беріңіз: апат сигналы келгенде сорғы неге өзінен-өзі тоқтайды? Қай
контакт мұны қамтамасыз етеді?
       2-қадам. Бағдарламаны стендте бақылау
       1.    Оқытушы стендке кернеу береді.
       2.    «Іске қосу» батырмасын басыңыз — сорғының жарықдиоды жануы тиіс.
       3.    «Тоқтату» батырмасын басыңыз — өшуі тиіс.
       4.    «Апат» батырмасын басыңыз және не болатынын бақылаңыз.
       5.    Байқағаныңызды журналға жазыңыз.
       3-қадам. Жұмыс уақыты есептегішін қосу
       Функционалдық блок дайын күйінде берілген. Сіз оны бағдарламаға қосып, кірістері мен
шығысын жалғайсыз.
               19-сурет. Жұмыс уақыты есептегішінің функционалдық блогы
      1.    Блокты бағдарламаның бос орнына орналастырыңыз.
      2.    IN кірісіне сорғының жұмыс белгісін (Pump_Run) қосыңыз.
      3.    RESET кірісіне нөлдеу айнымалысын қосыңыз (оқытушы атын береді).
      4.    OUT шығысын жаңа айнымалыға жазыңыз: Pump_RunHours.
      5.    Айнымалыны жариялауды ұмытпаңыз — түрі REAL.
      4-қадам. Жүктеу және тексеру
      1.    Бағдарламаны құрастырыңыз (compile). Қате болса — мәтінін оқып, түзетіңіз.
      2.    Контроллерге жүктеңіз.
      3.    Сорғыны іске қосыңыз және Pump_RunHours айнымалысын бақылау терезесінде
қараңыз — ол өсуі тиіс.
      4.    Сорғыны тоқтатыңыз — санақ тоқтауы тиіс.
      5.    Журналға жазыңыз: бастапқы мән, 2 минуттан кейінгі мән.
      Типтік қате. Есептегішті Pump_Run орнына «Іске қосу» батырмасына қоссаңыз, ол
батырма басылған уақытты ғана санайды, ал сорғының нақты жұмысын емес. Нысанда бұл жұмыс
уақытын бірнеше есе төмен көрсетеді.
      5-қадам. Тегтер кестесін толтыру
      Бағдарламадан алты айнымалыны таңдап, кестеге жазыңыз. Бұл кесте №8 жұмыста
SCADA тегтерін құруға тікелей пайдаланылады.




                              20-сурет. Тегтер кестесінің бланкі
       Таңдау ережесі: оператордың экранында көрінуі керек нәрсені алыңыз — сорғының күйі,
апат, температура, уставка, жұмыс уақыты, қолмен/автомат режимі.
        6-қадам. Тапсыру
        Бақылау сұрақтары
        1.    Сканерлеу циклінің үш қадамын атаңыз. Неге шығыс бірден өзгермейді?
        2.    Физикалық клемма бағдарламадағы айнымалымен қалай байланысады?
        3.    МЭК 61131-3 тілдерін атаңыз. Дискретті бұғаттауға қайсысы ыңғайлы және неге?
        4.    Айнымалыға M1 емес, Pump_Run деп ат қою неге маңызды?
        5.    Функционалдық блок дегеніміз не? Оны өзің жазбай пайдаланудың артықшылығы
неде?
        6.    Жұмыс уақыты есептегіші нысанда не үшін керек?
        7.    Контроллердің айнымалысы SCADA тегіне қалай айналады?
                                  №5 зертханалық жұмыс
                        Modbus RTU бойынша аспапты алғаш сұрау
       Жұмыстың мақсаты
       Өнеркәсіптік хаттама бойынша аспаптан мәнді өз қолымен алу: сұрауды баптау,
регистрлерді оқу және бір регистрге жазу.
       Жұмыс бағдарламасы
       1.     USB↔RS-485 түрлендіргішін дайын шина сегментіне қосу;
       2.     Сұрау бағдарламасында байланыс параметрлерін карточка бойынша баптау;
       3.     Берілген регистрлер картасы бойынша үш регистрді оқу және мәндерді аспаптың
дисплейімен салыстыру;
       4.     06 функциясымен бір регистрге мән жазу және аспаптағы өзгерісті бақылау;
       5.     Нәтижені журналға тіркеу.
       Теориялық бөлім
       Шина не үшін керек. Нысанда 30 аспап болса, әрқайсысына контроллерге дейін жеке
кабель тартудың орнына бір жұп сым тартылады және барлық аспап соған қосылады. Бұл кабель
көлемін ондаған есе азайтады.




           21-сурет. RS-485 сегменті: «шина» топологиясы және терминаторлар
       RS-485 негізгі ережелері:
       1.    Топология — тек шина. «Жұлдызша» жасауға болмайды: сигнал шағылысады.
       2.    Терминаторлар (120 Ом) — тек екі ұшында. Ортасында қоюға да, мүлде қоймауға
да болмайды.
       3.    Барлық құрылғыда бірдей болуы тиіс: жылдамдық, жұптық, стоп-биттер.
       4.    Әр құрылғының өз адресі бар (1…247), ол қайталанбауы керек.
       5.    A және B сымдарын шатастыруға болмайды — байланыс болмайды.
       Жетекші және бағынышты. Шинада бір ғана жетекші (master) болады — әдетте
контроллер не сұрау бағдарламасы. Қалғандарының бәрі бағынышты (slave). Бағынышты өзі
ешқашан сөйлемейді, тек сұраққа жауап береді.
       Modbus RTU қарапайым сөзбен. Жетекші: «№5 құрылғы, 100 адрестен бастап 2 регистр
бер». Бағынышты: «міне, мынау».
                        22-сурет. Modbus RTU: сұрау және жауап кадры
          Modbus деректерінің төрт түрі:
    Аймақ                        Мәні                        Оқу/жазу
    Coil                         бір бит                     оқу және жазу
    Discrete Input               бір бит                     тек оқу
    Input Register               16 бит                      тек оқу
    Holding Register             16 бит                      оқу және жазу

          Негізгі функциялар: 03 — holding регистрлерді оқу; 04 — input регистрлерді оқу; 06 —
   бір регистрге жазу; 16 — бірнешеуіне жазу.
          Регистрлер картасы. Аспап қандай регистрде нені сақтайтынын оның нұсқаулығынан
   білуге болады. Регистрде әрқашан бүтін сан жүреді, сондықтан бөлшек мәндер көбейткішпен
   беріледі.




                          23-сурет. Оқу аспабының регистрлер картасы
   Жұмыстың орындалу барысы
   1-қадам. Түрлендіргішті қосу
         Шина сегменті оқытушы құрастырып, тексеріп қойған — оны қайта жинаудың қажеті
   жоқ.
1. USB↔RS-485 түрлендіргішін жұмыс станциясына қосыңыз.
2. Түрлендіргіштің A және B клеммаларын шинаның тиісті клеммаларына қосыңыз. Полярлықты
   сақтаңыз.
3. Құрылғылар менеджерінен түрлендіргішке берілген COM-порт нөмірін табыңыз және жазып
   алыңыз.
2-қадам. Байланыс параметрлерін баптау
      Бригадаға байланыс параметрлерінің карточкасы беріледі.




                           24-сурет. Сұрау бағдарламасының терезесі
        1.     Сұрау бағдарламасын ашыңыз.
        2.     Карточкадан енгізіңіз: COM-порт, жылдамдық, жұптық, стоп-биттер, құрылғы
адресі, таймаут.
        3.     Қосылымды ашыңыз.
        Байланыс болмаса — дереу параметрлерді қайта қарамаңыз, реті бойынша тексеріңіз:
аспапқа қуат берілген бе → A/B шатасқан жоқ па → COM-порт нөмірі дұрыс па → жылдамдық
пен жұптық карточкаға сәйкес пе → адрес дұрыс па. Бұл әдістемені толық түрде №6 жұмыста
қолданасыз.
        3-қадам. Үш регистрді оқу
        1.     Регистрлер картасын алыңыз.
        2.     Бірінші регистрді 03 функциясымен оқыңыз. Шикі мәнді жазып алыңыз.
        3.     Көбейткішті қолданып, нақты мәнді есептеңіз.
        4.     Есептелген мәнді аспаптың дисплейіндегі көрсеткішпен салыстырыңыз. Олар
сәйкес келуі тиіс.
        5.     Қалған екі регистрге де солай орындаңыз.
        6.     Журналға кестені толтырыңыз: регистр, функция, шикі мән, көбейткіш, нақты мән,
бірлігі, дисплейдегі мән.
        4-қадам. Регистрге жазу
        1.     Картадан «оқу/жазу» деп белгіленген регистрді табыңыз — бұл уставка.
        2.     Ағымдағы мәнді оқып, жазып алыңыз.
        3.     06 функциясымен жаңа мән жазыңыз (оқытушы қандай мән жазу керектігін
айтады). Көбейткішті ескеруді ұмытпаңыз: 26,0 °C жазу үшін регистрге 260 жіберіледі.
        4.     Аспаптың дисплейіне қараңыз — уставка өзгеруі тиіс.
        5.     Регистрді қайта оқып, жазылғанын растаңыз.
        6.     Бастапқы мәнді қайтарыңыз.
        Назар аударыңыз. Нақты нысанда регистрге жазу — бұл жабдыққа берілген команда. Қай
регистрге жазып жатқаныңызды әрқашан білуіңіз керек: қате регистр сорғыны іске қосуы да
мүмкін.
        5-қадам. Тапсыру
        Толтырылған журналды оқытушыға көрсетіңіз. Оқытушы бір регистрді таңдап, оның мәні
қалай есептелгенін сұрайды.
Бақылау сұрақтары
1.   Өнеркәсіптік шина не үшін керек? Ол қандай мәселені шешеді?
2.   RS-485 топологиясы қандай болуы тиіс және неге «жұлдызша» болмайды?
3.   Терминаторлар не үшін керек және олар қайда қойылады?
4.   Шинадағы барлық құрылғыда қандай параметрлер бірдей болуы тиіс?
5.   Жетекші мен бағыныштының айырмашылығы неде? Бағынышты өзі сөйлей ала ма?
6.   Modbus деректерінің төрт аймағын атаңыз. Қайсысына жазуға болады?
7.   Регистрде неге бөлшек сан емес, бүтін сан жүреді? Көбейткіш не үшін керек?
8.   25,3 °C мәнін 0,1 көбейткішімен регистрге жазу үшін қандай сан жіберіледі?
                                  №6 зертханалық жұмыс
       Нұсқаулықтан параметрлерді іздеу. Байланыс ақаулығының диагностикасы
      Жұмыстың мақсаты
      Таныс емес аспаптың құжаттамасынан қажетті деректерді өз бетінше тауып, регистрлер
картасын құрастыру және бұзылған байланысты әдістеме бойынша қалпына келтіру.
      Жұмыс бағдарламасы
      1.     Аспаптың пайдалану нұсқаулығын алу және бес көрсетілген параметрдің адресін
табу;
      2.     Осы бес позицияға регистрлер картасын құрастыру және оны сұрау арқылы
тексеру;
      3.     Оқытушы енгізген ақаулықты әдістеме бойынша табу және жою;
      4.     Диагностиканың әр қадамын хаттамаға жазу.
      Теориялық бөлім
      Нұсқаулық қалай құрылған. Аспаптың құжаттамасы қалың болуы мүмкін, бірақ
байланыс орнатуға тек екі бөлім керек.




                     25-сурет. Аспаптың нұсқаулығынан нені іздеу керек
        0-based және 1-based адрестеу — бұл «аспап басқа нәрсе жауап беретінінің» бірінші
себебі. Құжаттамада 40001 деп жазылған регистр хаттамада 0 адресіне сәйкес келуі мүмкін.




                           26-сурет. 0-based және 1-based адрестеу
      Байт және сөз реті. 32 биттік сан екі регистрге орналасады, ал оларды жинаудың төрт
нұсқасы бар. Егер сан мағынасыз үлкен не теріс шықса — рет қате таңдалған.
      Таймаут және кадраралық үзіліс. Жетекші жауапты белгілі уақыт күтеді. Таймаут тым
қысқа болса, баяу аспап үлгермейді және байланыс «үзіліп тұрғандай» көрінеді.
      Диагностика әдістемесі. Ақаулықты іріктеумен емес, реті бойынша іздейді — төменнен
жоғары.




                        27-сурет. Байланыс ақаулығын іздеу әдістемесі
       Неге дәл осы рет. Жоғарғы деңгейден бастасаңыз (регистр адресін ауыстыра беру),
төмендегі себепті — мысалы, алынып қалған терминаторды — ешқашан таппайсыз. Ал төменнен
бастасаңыз, әр қадам келесісін мағыналы етеді.
       Жазу ережесі: белгі — болжам — тексеру — нәтиже. Жазусыз бригада бір болжамды үш
рет тексереді және шеңбер бойынша жүреді.
       Жұмыстың орындалу барысы
       1-қадам. Параметрлерді нұсқаулықтан табу
       1.     Аспаптың нұсқаулығын электрондық түрде алыңыз.
       2.     Оқытушы берген бес параметрдің тізімін алыңыз.
       3.     Нұсқаулықтан байланыс хаттамасы мен регистрлер картасы бөлімдерін табыңыз.
       4.     Әр параметр үшін жазып алыңыз: регистр нөмірі, түрі, көбейткіші, бірлігі, оқу/жазу
рұқсаты.
       2-қадам. Регистрлер картасын құрастыру және тексеру
       1.     Бес позициядан тұратын картаны бланкке ресімдеңіз.
       2.     Әр позицияны сұрау бағдарламасымен оқып тексеріңіз.
       3.     Алынған мәндерді аспаптың дисплейімен салыстырыңыз.
       4.     Сәйкес келмесе — адрестеуді (0-based / 1-based) және көбейткішті қайта қараңыз.
       3-қадам. Диагностикалық бөлім
       Оқытушы шинаға бір ақаулық алдын ала енгізген. Ол мыналардың бірі: қате жылдамдық,
қате адрес, алынған терминатор, шатастырылған A/B.
       1.     Байланыстың жоқ екенін растаңыз.
       2.     Әдістеме бойынша реті бойынша жүріңіз. Әр қадамда хаттамаға жазыңыз: белгі,
болжам, не тексердіңіз, нәтиже.
       3.     Ақаулықты тауып, жойыңыз.
       4.     Байланыстың қалпына келгенін растаңыз: бес регистрдің бәрі оқылуы тиіс.
       5.    Бір сөйлеммен жазыңыз: осы ақаулықты қалғандарынан қай белгі бойынша тезірек
ажыратуға болар еді.
       4-қадам. Тапсыру
       Регистрлер картасын оқытушыға тапсырыңыз — бұл курстың екінші міндетті құжаты.
       Бақылау сұрақтары
       1.    Аспаптың нұсқаулығының қай бөлімдерінен байланыс деректерін іздейді?
       2.    0-based және 1-based адрестеу дегеніміз не? Ол қалай көрінеді?
       3.    32 биттік санды екі регистрден жинаудың неше нұсқасы бар және мұны қалай
тексереді?
       4.    Диагностика әдістемесінің қадамдарын реті бойынша атаңыз. Неге дәл осы рет?
       5.    Таймаут тым қысқа болса не болады?
       6.    Диагностиканы неге жазып отыру керек?
       7.    Алынған терминатор байланысты қалай бұзады? Ол қандай белгімен көрінеді?
                                   №7 зертханалық жұмыс
                 Желіні баптау және контроллерді Modbus TCP бойынша сұрау
         Жұмыстың мақсаты
         Желілік қосылымды баптап, контроллердің деректерін Ethernet арқылы алу және «сұрау
    — жауап» транзакциясының қалай көрінетінін көру.
         Жұмыс бағдарламасы
         1.     Жұмыс станциясына берілген диапазоннан IP-адрес тағайындау;
         2.     Контроллермен байланысты ping командасымен тексеру;
         3.     Контроллерді Modbus TCP бойынша сұрау және №4 жұмыста дайындалған
    айнымалыларды оқу;
         4.     Оқытушының көрсетілімі: трафик дампын алу және бір транзакцияны талдау.
         Теориялық бөлім
         Нысандағы Ethernet. Желіге қосылған әр құрылғының үш параметрі болады.




                     28-сурет. Нысандағы Ethernet: IP-адрес, маска, шлюз
          Modbus TCP. Бұл сол Modbus, бірақ RS-485 орнына Ethernet арқылы жүреді. Кадрдың
    алдына MBAP тақырыбы қосылады, ал CRC алынып тасталады — оның рөлін TCP атқарады.




                29-сурет. Modbus TCP кадрының құрылымы және RTU-мен салыстыру
          Unit ID. Тікелей қосылған контроллерде ол көбіне 1 не 255 болады. Ал шлюз арқылы
    жұмыс істегенде Unit ID шинадағы аспаптың адресін көрсетеді — сол арқылы шлюз кімге сұрау
    жіберу керектігін біледі.
          Диагностика құралдары:
•   ping — құрылғының желіде бар-жоғын тексереді;
•   arp — IP-адреске қандай физикалық құрылғы жауап беретінін көрсетеді.
                    30-сурет. «Ping өтеді, ал сұрау жоқ» — бұл нені білдіреді
        Басқа хаттамаларға шолу (тек танысу үшін, практикасыз): OPC UA — деректерге қол
жеткізудің бірыңғай тәсілі; BACnet/IP — ғимараттарды автоматтандыру; M-Bus — ресурстарды
есепке алу; MQTT — деректерді бұлтқа беру.
        Жұмыстың орындалу барысы
        1-қадам. IP-адресті тағайындау
        1.    Оқытушыдан IP-адрестерді бөлу кестесін алыңыз және өз жұмыс орныңыздың
адресін табыңыз.
        2.    Желілік адаптердің баптауын ашыңыз.
        3.    Адресті, маскасын енгізіңіз. Шлюзді оқытушы көрсетсе ғана енгізіңіз.
        4.    Баптауды сақтаңыз.
        Назар аударыңыз. Бөтен адресті алмаңыз. Желіде бірдей IP-і бар екі құрылғы болса, екеуі
де жұмыс істемейді — сіз көршіңіздің жұмысын да тоқтатасыз.
        2-қадам. Байланысты тексеру
        1.    Пәрмен жолын ашыңыз.
        2.    ping <контроллердің IP-адресі> орындаңыз.
        3.    Нәтижені журналға жазыңыз: жауап уақыты, жоғалған пакеттер.
        4.    Жауап болмаса: кабельді, адресті, маскасын тексеріңіз.
        3-қадам. Modbus TCP бойынша сұрау
        1.    Сұрау бағдарламасында жаңа қосылым жасаңыз, түрі — Modbus TCP.
        2.    Енгізіңіз: контроллердің IP-адресі, порт 502, Unit ID (оқытушы береді).
        3.    №4 жұмыста жазып алған алты айнымалының адрестерін қолданып, оларды
оқыңыз.
        4.    Мәндерді журналға жазыңыз.
        5.    Стендте сорғыны іске қосыңыз және тиісті айнымалының мәні өзгергенін
бақылаңыз.
        4-қадам. Оқытушының көрсетілімі: трафикті талдау
        Оқытушы проекторда орындайды, бригада бақылайды және журналға жазады.
        1.    Трафик талдағышы іске қосылады, Modbus порты бойынша сүзгі қойылады.
        2.    Бір «сұрау — жауап» транзакциясы бөлініп көрсетіледі.
        3.    Кадр бойынша талданады: транзакция нөмірі, Unit ID, функция коды, регистр
адресі, деректер.
        4.    Бригада экран суретін журналға енгізеді және кадрдың өрістерін өз сөзімен
сипаттайды.
         5-қадам. Тапсыру
         Бақылау сұрақтары
         1.    Желіге қосылған құрылғының қандай үш параметрі болады? Әрқайсысы не үшін
керек?
         2.    Бірдей IP-і бар екі құрылғы болса не болады?
         3.    Modbus TCP-нің Modbus RTU-дан айырмашылығы неде? CRC қайда кетті?
         4.    Modbus TCP қандай портты пайдаланады?
         5.    Unit ID не үшін керек? Шлюз арқылы жұмыс істегенде оның мәні қандай?
         6.    «Ping өтеді, ал сұрау жоқ» — бұл нені білдіреді? Қайдан іздеу керек?
         7.    Қандай хаттамалар ғимараттарды автоматтандыруда кездеседі?
                                  №8 зертханалық жұмыс
              SCADA-ның контроллермен байланысы. Экрандағы тірі мәндер
       Жұмыстың мақсаты
       SCADA мен жабдық арасындағы алғашқы жұмыс істейтін алмасуды алу: драйверді баптау,
тегтерді құру және байланыс үзілгенде не болатынын көру.
       Жұмыс бағдарламасы
       1.     Оқытушы дайындаған SCADA жобасының үлгісін ашу;
       2.     Байланыс драйверінің параметрлерін баптау;
       3.     №4 жұмыстың кестесі бойынша алты тег құру;
       4.     Тегтердің мәндерін сынақ экранына шығару;
       5.     Желілік кабельді ажыратып, сапа белгісінің өзгеруін бақылау.
       Теориялық бөлім
       SCADA жобасы неден тұрады.




                           31-сурет. SCADA-жобасының құрылымы
      Тег дегеніміз не. Тег — SCADA жағындағы жабдық айнымалысының көшірмесі. Оның
бірнеше қасиеті бар, және олардың әрқайсысы жұмысқа әсер етеді.




                            32-сурет. Тег және оның қасиеттері
       Сұрау кезеңі. Бәрін 100 миллисекунд сайын сұрауға болмайды: шина да, контроллер де
көтермейді. Ереже қарапайым — сұрау жиілігі шаманың өзгеру жылдамдығына сай болуы
тиіс. Бөлменің температурасы секундына бір рет те жиі; апат белгісі — жиірек.
        Сапа белгісі және уақыт белгісі. Әр тегте мәннен басқа екі нәрсе бар: мән сенімді ме
(quality) және ол қашан алынды (timestamp). Байланыс үзілгенде SCADA соңғы мәнді есте
сақтайды, бірақ оның сапасын «Bad» деп белгілейді.




                33-сурет. Байланыс үзілгенде тегтің сапа белгісі қалай өзгереді
       Бұл курстың ең маңызды түсініктерінің бірі. Экрандағы сан дұрыс көрінуі мүмкін, ал шын
мәнінде ол бес минут бұрынғы. Оператор мұны білуі тиіс — сондықтан экран сапа белгісін
көрсетеді.
       Тегтерді атау ережелері. Жоба басқа инженерге беріледі, сондықтан тег аты құрылымды
болады: P1_Supply_Temp, P1_Fan_Run. Бірінші бөлігі — нысан, екіншісі — торап, үшіншісі —
шама.
       Жұмыстың орындалу барысы
       1-қадам. Жоба үлгісін ашу
       1.     Оқытушы дайындаған SCADA жобасының үлгісін ашыңыз.
       2.     Жоба ағашын қараңыз: драйвер қосылған, тег-база бос, сынақ экраны дайын.
       3.     Жобаны өз бригадаңыздың атымен сақтаңыз.
       2-қадам. Драйверді баптау
       1.     Драйвер баптауын ашыңыз.
       2.     Енгізіңіз: контроллердің IP-адресі, порт 502, Unit ID.
       3.     Қосылымды белсендіріңіз және драйвер күйін қараңыз — «Connected» болуы тиіс.
       4.     Күй «Disconnected» болса: №7 жұмыстағыдай ping-тен бастап тексеріңіз.
       3-қадам. Алты тег құру
       №4 жұмыста толтырған тегтер кестесін алыңыз.
       Әр тег үшін көрсетіңіз:
       1.     Аты — құрылымды, ережеге сай;
       2.     Деректер түрі — BOOL, INT не REAL;
       3.     Адресі — контроллердегі регистр не айнымалы;
       4.     Сұрау кезеңі — 1000 мс (апат белгілері үшін 250 мс);
       5.     Өлшем бірлігі — бар болса.
       Тегтерді құрған соң, олардың мәні пайда болғанын тексеріңіз. Мән бос не нөл болса —
адресті тексеріңіз.
       4-қадам. Сынақ экранына шығару
       1.     Үлгідегі сынақ экранын ашыңыз — онда алты бос өріс бар.
       2.     Әр өріске бір тегті байланыстырыңыз.
       3.     Өрістердің қасына атауын және өлшем бірлігін жазыңыз.
       4.     Жобаны іске қосыңыз және мәндердің өзгеріп жатқанын бақылаңыз.
       5.     Стендте сорғыны іске қосыңыз — экрандағы тиісті мән өзгеруі тиіс.
       5-қадам. Байланыс үзілуін тексеру
       1.     Экрандағы мәндерді жазып алыңыз.
       2.     Контроллердің желілік кабелін ажыратыңыз.
       3.     Бақылаңыз және журналға жазыңыз: сандар өзгерді ме, сапа белгісі не болды,
қанша уақыттан кейін өзгерді.
       4.     Кабельді қайта қосыңыз және байланыстың қалпына келу уақытын жазыңыз.
       5.     Сұраққа жауап беріңіз: осы экранға қараған оператор байланыстың жоғалғанын
түсіне ала ма?
       6-қадам. Тапсыру
       Бақылау сұрақтары
       1.     SCADA жобасы қандай бөліктерден тұрады?
       2.     Тег дегеніміз не және оның қандай қасиеттері бар?
       3.     Сұрау кезеңін қалай таңдайды? Неге бәрін 100 мс сайын сұрауға болмайды?
       4.     Сапа белгісі (quality) не үшін керек?
       5.     Байланыс үзілгенде экрандағы санмен не болады? Бұл немен қауіпті?
       6.     Уақыт белгісі (timestamp) не көрсетеді?
       7.     Тегті атау ережесі неге маңызды?
                                    №9 зертханалық жұмыс
                Элементтер кітапханасынан нысан мнемосхемасын құрастыру
       Жұмыстың мақсаты
       Нысанның оқылатын диспетчерлік экранын құрастыру және оны нақты деректермен
байланыстыру.
       Жұмыс бағдарламасы
       1.      Өз жобаңызда жаңа экран құру;
       2.      Берілген кітапханадан элементтерді нысан сұлбасы бойынша орналастыру;
       3.      Элементтерге жазу жазу және өлшем бірліктері бар мәндерді шығару өрістерін
қосу;
       4.      Элементтерге тегтерді байланыстыру: күйге қарай түс, санмен шығатын мән;
       5.      Экранның 2 метр қашықтықтан оқылатынын тексеру.
       Теориялық бөлім
       Экранның міндеті. Оператор ауысым бойы экранға қарайды. Оның міндеті — 3 секундта
бәрі ретті ме, соны түсіну. Экран әдемі емес, оқылатын болуы тиіс.
       Бейтарап фон принципі. Барлық қалыпты жағдай — сұр реңкте. Түс тек ауытқуда пайда
болады. Сонда көз бірден қажет жерге түседі.




                     34-сурет. Экран: «әдемі» және жұмыс экраны
      Экрандар иерархиясы. Бір экранға бәрін сыйғызуға болмайды.




                            35-сурет. Экрандар иерархиясы
      Типтік графикалық элементтер: сорғы, желдеткіш, клапан, жапқыш, жиілік
түрлендіргіш, жылу алмастырғыш, сүзгі, датчик. Олар кітапханада дайын тұрады — өзің
сызбайсың.
       Күй бойынша анимация: жұмыста, тоқтаған, апат, қолмен режим. Әр күйдің өз көрінісі
бар, және ол бүкіл жоба бойы бірдей болуы тиіс.
       Дұрыс емес деректерді бейнелеу. Тегтің сапасы «Bad» болса, экран мұны көрсетуі керек:
сан сұрланады, штрихпен жабылады не «???» жазылады. Ескі санды жаңадай көрсету — қауіпті.




                            36-сурет. Нысан мнемосхемасының үлгісі
       Типтік қателер: көлемді графика мен көлеңкелер, түстің шамадан тыс көптігі, ұсақ қаріп,
өлшем бірліктерінің болмауы, шатасатын қысқартулар.
       Жұмыстың орындалу барысы
       1-қадам. Экран құру және нысанды таңдау
       1.     Өз жобаңызды ашыңыз.
       2.     Жаңа экран құрыңыз, атын беріңіз.
       3.     Оқытушыдан өз нысаныңыздың сұлбасын алыңыз (алты нұсқаның бірі).
       4.     Үлгідегі фон мен тақырып рамкасын қолданыңыз.
       2-қадам. Элементтерді орналастыру
       1.     Элементтер кітапханасын ашыңыз.
       2.     Нысан сұлбасы бойынша элементтерді орналастырыңыз: жапқыш, сүзгі,
калорифер, желдеткіш, датчиктер.
       3.     Оларды ауа өткізгішпен не құбырмен қосыңыз — ағын бағыты көрінуі тиіс.
       4.     Элементтерді технологиялық ретімен сол жақтан оң жаққа қойыңыз: ағын қалай
жүрсе, солай.
       3-қадам. Жазулар мен мән өрістері
       1.     Әр элементтің жанына атауын жазыңыз.
       2.     Мән шығаратын өрістерді қосыңыз: температура, қысым, уставка.
       3.     Әр өріске өлшем бірлігін қосыңыз. Бірліксіз сан — қате.
       4.     Қаріп өлшемін тексеріңіз: мәндер атаулардан ірі болуы тиіс.
       4-қадам. Тегтерді байланыстыру
       1.     Температура өрісіне тиісті тегті байланыстырыңыз — мән санмен шығуы тиіс.
       2.     Желдеткіш элементіне күй тегін байланыстырыңыз: жұмыста — жасыл, тоқтаған
— сұр, апат — қызыл.
       3.     Стендте сорғыны іске қосып, экранда түстің өзгергенін тексеріңіз.
       4.     Сапасы «Bad» болған жағдайға бейнелеуді қосыңыз (оқытушы тәсілін көрсетеді).
       5-қадам. Оқылатынын тексеру
       1.     Экраннан 2 метр қашықтап тұрыңыз.
       2.     Тексеріңіз: қандай мәндерді оқи аласыз, қандай элементтің күйін ажырата аласыз.
       3.     Оқылмағанын түзетіңіз: қаріпті ірілетіңіз, контрастты арттырыңыз.
       4.     Бригадаластыңыздан сұраңыз: «Нысанда бәрі ретті ме?» — ол 3 секундта жауап
бере алуы тиіс.
       6-қадам. Тапсыру
       Экран көшірмесін және тегтерді байланыстыру кестесін тапсырыңыз — бұл курстың
үшінші міндетті құжаты.
       Бақылау сұрақтары
       1.     Диспетчерлік экранның басты міндеті қандай?
       2.     Бейтарап фон принципі дегеніміз не? Түс қашан қолданылады?
       3.     Экрандар иерархиясының үш деңгейін атаңыз.
       4.     Элементтің қандай күйлері болады және олар қалай бейнеленеді?
       5.     Тегтің сапасы «Bad» болса, экран не істеуі тиіс? Неге?
       6.     Экран жобалаудың типтік қателерін атаңыз (кемінде төртеу).
       7.     Мәннің жанында өлшем бірлігі неге міндетті?
                                  №10 зертханалық жұмыс
               Басқару батырмалары және қол жеткізу құқықтарын ажырату
      Жұмыстың мақсаты
      Агрегатты экраннан басқаруды іске асыру және оны қол жеткізу құқықтарымен шектеу.
      Жұмыс бағдарламасы
      1.     Мнемосхемаға «Іске қосу» және «Тоқтату» батырмаларын қосу;
      2.     Сорғының экраннан шынымен іске қосылып, тоқтайтынын тексеру;
      3.     Уставка беру өрісін қосу және мәннің контроллерге жазылуын тексеру;
      4.     «Оператор» және «жөндеуші» рөлдері бар екі пайдаланушы құру;
      5.     Әр рөлмен кіріп, тыйымның жұмыс істейтінін тексеру.
      Теориялық бөлім
      Оператор командалары: іске қосу, тоқтату, «қолмен / автомат» режимі, уставка беру,
апатты тастау. Бұдан артығы оператордың жұмысы емес.
      Бұғаттау. Оператор жабдықты апаттық күйде іске қоса алмауы тиіс. Бұғаттау — бұл
команда мен жабдықтың арасында тұратын шарт.




                    37-сурет. Бұғаттау: апат бар кезде команда өтпейді
       Бұғаттау контроллерде тұруы тиіс, SCADA-да емес. Себебі: SCADA құлап қалуы мүмкін,
ал контроллер жұмысын жалғастырады. Қауіпсіздікті жоғарғы деңгейге тапсыруға болмайды.
       Кері байланыс. Оператор батырманы басқанда, жүйе не болғанын көрсетуі тиіс.




                           38-сурет. Команданың кері байланысы
       Кері байланыссыз оператор жүйеге сенуді қояды: ол батырманы бірнеше рет басады, содан
кейін мүлде пайдаланбай қояды және телефонмен қоңырау шалады.
       Аса маңызды әрекеттерді растау. Сорғыны тоқтату, апатты тастау, режимді ауыстыру —
бұлар қосымша сұрақпен расталады: «Шынымен тоқтатасыз ба?»
       Пайдаланушы рөлдері.




                      39-сурет. Пайдаланушы рөлдері және құқықтары
       Оператор әрекеттерінің журналы. Жүйе кім, қашан, не істегенін жазады. Инцидентті
талдау осы журналмен жүргізіледі.
       Нақты жағдай. Нысанда ауысымға бір ортақ логин болды. Түнде жабдық тоқтап қалды,
таңертең талдау басталды — журналда «operator» деген жазба ғана. Кім тоқтатқаны, әдейі ме, қате
басылған ба — анықтау мүмкін болмады. Содан кейін әр адамға жеке логин берілді.
       Жұмыстың орындалу барысы
       1-қадам. Басқару батырмаларын қосу
       1.    Мнемосхемаға екі батырма қосыңыз: «Іске қосу» және «Тоқтату».
       2.    Оларды контроллердегі басқару тегтеріне байланыстырыңыз (тегтер дайын,
оқытушы аттарын береді).
       3.    Батырмаларды агрегаттың қасына, логикалық орынға қойыңыз.
       4.    Батырмаға кері байланыс қосыңыз: команда өткенде батырма күйін өзгертуі тиіс.
       2-қадам. Стендте тексеру
       1.    «Іске қосу» батырмасын экраннан басыңыз.
       2.    Стендте сорғының шынымен іске қосылғанын тексеріңіз.
       3.    «Тоқтату» батырмасын басыңыз, тоқтағанын тексеріңіз.
       4.    Стендтегі «Апат» батырмасын басыңыз, содан кейін экраннан іске қосуға
тырысыңыз. Команда өтпеуі тиіс. Бұл — бұғаттаудың жұмысы.
       5.    Байқағаныңызды журналға жазыңыз.
       3-қадам. Уставка өрісін қосу
       1.    Экранға сан енгізу өрісін қосыңыз.
       2.    Оны уставка тегіне байланыстырыңыз.
       3.    Мән енгізіңіз және контроллерде жазылғанын тексеріңіз.
       4.    Шектеу қойыңыз: рұқсат етілген диапазоннан тыс мән енгізілмеуі тиіс (мысалы,
15…30 °C).
       5.    Диапазоннан тыс мән енгізіп көріңіз және жүйенің реакциясын жазыңыз.
       4-қадам. Рөлдерді құру
       1.    Жобаның пайдаланушылар бөлімін ашыңыз.
       2.    Екі пайдаланушы құрыңыз: operator және nastroyshchik, әрқайсысына пароль
беріңіз.
       3.    Құқықтарды бөліңіз:
       •     экранды қарау — екеуіне де;
        •     «Іске қосу» / «Тоқтату» — екеуіне де;
        •     уставканы өзгерту — тек жөндеушіге.
        1.    Авторизация терезесін қосыңыз (үлгіде дайын дайындама бар).
        5-қадам. Тыйымды тексеру
        1.    operator ретінде кіріңіз. Уставка өрісін өзгертуге тырысыңыз — мүмкін болмауы
тиіс.
     2.    Жүйенің қалай реакция көрсеткенін жазыңыз: өріс бұғатталды ма, хабарлама
шықты ма.
     3.    nastroyshchik ретінде кіріңіз, уставканы өзгертіңіз — өтуі тиіс.
     4.    Әрекеттер журналын ашып, екі кірісті де табыңыз.
     5.    «Рөл — қолжетімді әрекеттер» кестесін толтырыңыз.
     6-қадам. Тапсыру
     Бақылау сұрақтары
     1.    Оператордың негізгі командаларын атаңыз.
     2.    Бұғаттау дегеніміз не және ол неге SCADA-да емес, контроллерде тұруы тиіс?
     3.    Кері байланыс не үшін керек? Ол болмаса оператор не істейді?
     4.    Қандай әрекеттер қосымша растауды талап етеді?
     5.    Пайдаланушы рөлдерін атаңыз және әрқайсысына не рұқсат етілетінін айтыңыз.
     6.    Ауысымға бір ортақ логин немен қауіпті?
     7.    Уставка өрісіне неге диапазон шектеуі қойылады?
                                  №11 зертханалық жұмыс
                   Дабылдарды баптау және оқиғалар журналымен жұмыс
        Жұмыстың мақсаты
        Нысанның жұмыс істейтін дабыл беру жүйесін алу: дискретті және аналогтық дабылдарды
баптау, оларды апатты модельдеу арқылы тексеру және оқиғалар журналымен жұмыс істеу.
        Жұмыс бағдарламасы
        1.     Екі дискретті дабылды баптау: сорғының апаты, контроллермен байланыстың
үзілуі;
        2.     Екі аналогтық дабылды баптау: температураның асып кетуі және төмендеуі,
гистерезис пен кідіріспен;
        3.     Стендте апатты модельдеу және іске қосылуды бақылау;
        4.     Дабылды квиттеу және оның күйінің өзгеруін бақылау;
        5.     Оқиғалар журналын жүктеп, модельденген оқиғаларды табу.
        Теориялық бөлім
        Дабыл және оқиға. Бұл екеуін шатастыруға болмайды: дабыл әрекет талап етеді, оқиға
тек тіркеледі.




               40-сурет. Дабыл және оқиға: айырмашылығы және басымдықтар
      Гистерезис және кідіріс. Уставканың дәл шегінде тұрған шама дабылды ондаған рет
қосып-өшіреді. Бұған қарсы екі құрал бар: гистерезис (қайтару уставкасы негізгісінен өзгеше)
және кідіріс (шарт N секунд ұсталуы тиіс).




        41-сурет. Гистерезис және кідіріс: дабылдың «дірілінен» қалай құтылу керек
      Квиттеу (растау). Оператор дабылды көргенін растайды. Квиттегенге дейін дабыл тізімде
ерекшеленіп тұрады, тіпті себебі жойылса да. Бұл маңызды: ауысымда болған нәрсе байқалмай
қалмауы тиіс.
      Дабылдың күйлері: белсенді квиттелмеген → белсенді квиттелген → жойылған
квиттелмеген → жойылған квиттелген (тізімнен кетеді).
      Alarm flood. Егер жүйеде дабыл тым көп болса, оператор олармен жұмыс істеуді қояды.




                              42-сурет. Alarm flood: дабылдар легі
        Практикалық ереже: қалыпты режимде бір операторға сағатына 6 дабылдан артық
емес. Одан көп болса — дабылдардың жартысы шын мәнінде оқиға, оларды дабыл тізімінен алып
тастау керек.
        Оқиғалар журналы — инцидентті талдаудың негізгі құралы. Онда: уақыт, тег, оқиға түрі,
ескі және жаңа мән, оператор.
        Жұмыстың орындалу барысы
        1-қадам. Дискретті дабылдарды баптау
        1.    Жобаның дабылдар бөлімін ашыңыз.
        2.    Бірінші дабыл — сорғының апаты: тегі, шарты «TRUE», басымдығы «Апат»,
мәтіні қазақша және түсінікті («Сорғы П-1 апаттық тоқтады»).
        3.    Екінші дабыл — байланыстың үзілуі: шарты — тегтің сапасы «Bad».
        4.    Екеуіне де дұрыс басымдық қойыңыз.
        Хабарлама мәтіні туралы. «Alarm 1», «DI_03 = TRUE» деп жазуға болмайды. Оператор
түн ортасында оқиды және дереу түсінуі тиіс: не болды, қай жабдықта.
        2-қадам. Аналогтық дабылдарды баптау
        1.    Температура тегі үшін жоғарғы шек дабылын құрыңыз: уставка, гистерезис,
кідіріс.
        2.    Сол тег үшін төменгі шек дабылын құрыңыз.
        3.    Мәндерді оқытушы берген тапсырмадан алыңыз.
        4.    Гистерезисті есептеп негіздеңіз: ол өлшеу шуынан үлкен, бірақ диапазонның 5 %-
ынан аспауы тиіс.
        3-қадам. Апатты модельдеу
        1.    Стендте «Апат» батырмасын басыңыз. Дабылдың пайда болғанын бақылаңыз.
        2.    Журналға жазыңыз: қанша уақыттан кейін пайда болды, қандай мәтінмен, қандай
басымдықпен.
        3.    Желілік кабельді ажыратыңыз — байланыс дабылы шығуы тиіс. Кідірісін өлшеңіз.
        4.    Датчикті жылытып, температура дабылын шақырыңыз.
        5.    Гистерезисті тексеріңіз: датчикті сәл суытыңыз — дабыл бірден жойылмауы тиіс.
        4-қадам. Квиттеу
        1.    Дабылдар терезесінде дабылды квиттеңіз.
       2.     Оның көрінісі қалай өзгергенін жазыңыз.
       3.     Апат себебін жойыңыз (батырманы босатыңыз) және дабылдың тізімнен қалай
кеткенін бақылаңыз.
       4.     Тәртіпті керісінше тексеріңіз: алдымен себебін жойып, содан кейін квиттеңіз.
       5-қадам. Оқиғалар журналы және тапсыру
       1.     Оқиғалар журналын ашыңыз, сабақ уақыты бойынша сүзгі қойыңыз.
       2.     Модельденген оқиғалардың бәрін табыңыз.
       3.     Журналды файлға жүктеңіз.
       4.     Нысан дабылдарының тізбесін толтырыңыз: тег, түрі, басымдығы, уставка,
гистерезис, кідіріс, хабарлама мәтіні.
       Бұл — курстың төртінші міндетті құжаты.
       Бақылау сұрақтары
       1.     Дабыл мен оқиғаның айырмашылығы неде? Әрқайсысына мысал келтіріңіз.
       2.     Дабылдардың басымдықтарын атаңыз. Оларды қалай тағайындайды?
       3.     Гистерезис не үшін керек? Ол болмаса не болады?
       4.     Іске қосылу кідірісі қандай жағдайда пайдалы?
       5.     Квиттеу дегеніміз не және ол не үшін керек?
       6.     Дабылдың күйлерін атаңыз.
       7.     Alarm flood деген не және ол қалай пайда болады? Оны қалай болдырмауға болады?
       8.     Дабыл хабарламасының мәтініне қандай талап қойылады?
                               №12 зертханалық жұмыс
                           Мұрағат, тренд және тәуліктік есеп
       Жұмыстың мақсаты
       Деректерді жазудан дайын есептік құжатқа дейінгі жолдан өту: мұрағатты қосу, көлемін
есептеу, тренд құру және тәуліктік есепті толтыру.
       Жұмыс бағдарламасы
       1.     Өз нысаныңыздың төрт тегі үшін мұрағаттауды қосу, жазу кезеңін таңдау;
       2.     Сақтау тереңдігі 1 жыл болғандағы мұрағат көлемін есептеу;
       3.     Екі тег бойынша тренд құру, масштабын өзгерту, екі кезеңді беттестіру;
       4.     Берілген тәуліктік есеп үлгісін мұрағаттағы деректермен толтыру және Excel-ге
жүктеу.
       Теориялық бөлім
       Мұрағат не үшін керек: апаттарды талдау, режимнің сақталуын дәлелдеу, ресурс
жеткізушімен есеп айырысу, жабдықтың жұмыс уақытын есепке алу.
       Жазудың екі стратегиясы.




                 43-сурет. Мұрағаттаудың екі стратегиясы және өлі аймақ
       Көлемді есептеу. Қарапайым формула:
       Көлем = тег саны × жазба өлшемі × (сақтау тереңдігі / жазу кезеңі)
       Мысалы: 50 тег, жазба 12 байт, кезең 5 секунд, тереңдік 1 жыл.
       Жылына бір тегке: 365 × 24 × 3600 / 5 = 6 307 200 жазба.
       Барлығы: 50 × 12 × 6 307 200 ≈ 3,8 ГБ.
       Есептеу неге маңызды: жоба тапсырылғаннан кейін диск толып қалса, жүйе жазуды
тоқтатады не ескі деректерді өшіреді. Екеуі де нысанда байқалмай қалады — ал есеп керек
болғанда деректер жоқ болып шығады.
       Көлемді азайту тәсілдері: жазу кезеңін ұлғайту, өлі аймақты (deadband) қолдану,
маңызды емес тегтерді мұрағаттамау, ескі деректерді сиретіп сақтау.
       Трендтер. Нақты уақыттағы тренд соңғы минуттарды көрсетеді, тарихи тренд кез келген
кезеңді ашады. Ең пайдалы құрал — екі кезеңді беттестіру.
                      44-сурет. Тренд: екі кезеңді беттестіру
     Есептер: ауысымдық, тәуліктік, ресурс тұтыну бойынша, жабдықтың жұмыс уақыты
бойынша.




                              45-сурет. Тәуліктік есептің үлгісі
      Шолу түрінде (практикасыз): SCADA-дағы скрипттер мен есептеулер — жұмыс
уақытын есептеу, сорғылардың кезектесуі; SCADA-ның деректер базасымен байланысы.
      Жұмыстың орындалу барысы
      1-қадам. Мұрағаттауды қосу
      1.    Өз нысаныңыздың төрт тегін таңдаңыз: екі аналогтық, екі дискретті.
      2.    Әрқайсысы үшін мұрағаттауды қосыңыз.
      3.    Жазу кезеңін таңдаңыз және таңдауыңызды негіздеңіз:
      •     баяу өзгеретін температура — 30–60 секунд жеткілікті;
      •     апат белгісі — өзгеріс бойынша жазу;
      •     қысым — 5–10 секунд.
      1.    Аналогтық тегтерге өлі аймақ қойыңыз.
      2-қадам. Көлемді есептеу
      Есеп қағазда орындалады.
      1.    Формуланы жазыңыз.
      2.    Өз төрт тегіңіз үшін жылдық көлемді есептеңіз.
      3.    Содан кейін нақты нысанға есептеңіз: 50 тег, сол кезеңдермен.
      4.    Нәтижені бағалаңыз: бұл көлем қалыпты ма? Азайту керек болса, қай тәсілмен?
       3-қадам. Тренд құру
       1.    Тренд экранын ашыңыз, екі тегіңізді қосыңыз.
       2.    Соңғы сағатты көрсетіңіз.
       3.    Масштабты өзгертіңіз: 15 минут, 1 сағат, 8 сағат. Айырмашылығын байқаңыз.
       4.    Екі кезеңді беттестіріңіз: бүгінгі және өткен сабақтағы деректерді.
       5.    Графиктің экран көшірмесін журналға енгізіңіз.
       6.    Бір ауытқуды тауып, оны сипаттаңыз: қашан болды, қанша уақытқа созылды, себебі
не болуы мүмкін.
       4-қадам. Тәуліктік есепті толтыру
       1.    Берілген есеп үлгісін ашыңыз.
       2.    Мұрағаттан көрсетілген сағаттардағы мәндерді алыңыз.
       3.    Үлгіні толтырыңыз: барлық баған, орташа және ең үлкен мәндер.
       4.    Есепті Excel-ге жүктеңіз.
       5.    Жүктелген файлды тексеріңіз: сандар дұрыс пішімде ме, бірліктер бар ма, тақырып
толтырылған ба.
       5-қадам. Тапсыру
       Бақылау сұрақтары
       1.    Мұрағат не үшін керек? Кемінде үш мақсатын атаңыз.
       2.    Жазудың екі стратегиясын атаңыз және әрқайсысының артық-кемін айтыңыз.
       3.    Мұрағаттаудың өлі аймағы (deadband) дегеніміз не?
       4.    Мұрағат көлемін есептеу формуласын жазыңыз.
       5.    Диск толып қалса не болады? Неге бұл нысанда байқалмайды?
       6.    Мұрағат көлемін азайтудың төрт тәсілін атаңыз.
       7.    Екі кезеңді беттестіру не үшін керек?
       8.    Қандай есеп түрлері болады?
                                 №13 зертханалық жұмыс
                Басқару шкафы: таңбалау, тізбектерді тексеру, қуат беру
      Өткізу орны: өндірістік цех (кеңседе емес)
      ### Қауіпсіздік туралы алдын ала ескерту

      Бұл жұмыс өндірістік цехта, нақты жабдықпен өтеді.

      - Арнайы киім мен жабық аяқ киім міндетті. Оларсыз цехқа кіргізілмейді.
      - Жүру тек белгіленген аймақтармен.
      - Оқытушының нұсқауынсыз ешнәрсеге қол тигізбеңіз.
      - Кернеуді тек оқытушы береді. Топтың ешбір мүшесі автоматты өз бетінше қоспайды.
      Жұмыстың мақсаты
      Шкафты алғаш қосар алдындағы нақты тексеру операцияларын орындау: таңбалауды
сұлбамен салыстыру, тізбектерді тексеру және дайындық чек-парағынан өту.
      Жұмыс бағдарламасы
      1.     Құрастырылған шкафты қарау, сымдардың таңбалауын сұлбамен салыстыру,
алшақтықтарды белгілеу;
      2.     Қосылу сұлбасы бойынша үш тізбекті тексеру, нәтижені бланкке енгізу;
      3.     Алғаш қосуға дайындық чек-парағынан өту;
      4.     Оқытушы орындайтын қуат беру кезінде қатысу және көрсеткіштерді тіркеу.
      Теориялық бөлім
      Басқару шкафының құрамы: кіріс автоматы, қорғаныс автоматтары, қуат блогы,
контроллер, кіріс-шығыс модульдері, клеммалар, күш бөлігінің автоматтары мен контакторлары.
      Таңбалау. Әр сым мен әр клемма өз белгісін алады, және ол сұлбада да сол күйінде
тұрады.




               46-сурет. Сымдарды таңбалау: сұлба мен шкаф сәйкес келуі тиіс
        Таңбалаусыз не болады. Екі жылдан кейін нысанға басқа инженер келеді. Сұлба бар,
шкаф бар, бірақ қай сым қайда баратыны белгісіз. Бір ақауды табуға бір сағаттың орнына бір күн
кетеді. Сондықтан таңбалау — сәндік емес, жұмыс құралы.
        Тізбектерді тексеру (прозвонка). Мультиметр «шақыру» режимінде тізбектің
тұтастығын тексереді. Тек кернеу алынған күйде орындалады.
        Арналық тексеру (loop check) — толығырақ рәсім: датчиктен бастап контроллердегі
мәнге дейін бүкіл арна тексеріледі. Ол пусконаладка кезінде әр арна үшін жүргізіледі.
        Алғаш қосуға дайындық. Ең қауіпті сәт — алғашқы қосу. Дайындалмаған шкафты қосу
қысқа тұйықталуға, жабдықтың істен шығуына және адамның жарақаттануына әкелуі мүмкін.
                          47-сурет. Алғаш қосуға дайындық чек-парағы
       Сынақ бағдарламасы мен әдістемесі (ПМИ) — жүйенің қалай тексерілетінін алдын ала
сипаттайтын құжат: не тексеріледі, қандай ретпен, қандай нәтиже дұрыс саналады. Ол жұмыс
басталғанға дейін тапсырыс берушімен келісіледі.
       Жұмыстың орындалу барысы
       1-қадам. Цехқа кіру және нұсқама
       Оқытушы цехтағы жүріс-тұрыс ережелерін қайталайды. Арнайы киім тексеріледі.
       2-қадам. Шкафты қарау және таңбалауды салыстыру
       1.     Шкафтың қосылу сұлбасын алыңыз.
       2.     Сұлбада көрсетілген клеммаларды шкафтан табыңыз.
       3.     Әр клемма үшін салыстырыңыз: сұлбада қандай белгі тұр және шкафта не
жазылған.
       4.     Алшақтықтарды бланкке жазыңыз: клемма нөмірі, сұлбада не жазылған, шкафта не
тұр.
       5.     Таңбасы жоқ сымдарды бөлек белгілеңіз.
       3-қадам. Үш тізбекті тексеру
       Кернеудің алынғанын оқытушы растайды.
       1.     Мультиметрді «шақыру» режиміне қойыңыз және оның жұмысын тексеріңіз
(щуптарды бір-біріне тигізіңіз — дыбыс шығуы тиіс).
       2.     Оқытушы көрсеткен бірінші тізбекті тексеріңіз: щуптарды сұлба бойынша екі
ұшына қойыңыз.
       3.     Нәтижені бланкке жазыңыз: тізбек тұтас / үзілісі бар.
       4.     Екінші және үшінші тізбекке де солай орындаңыз.
       5.     Нәтижені сұлбамен салыстырыңыз. Сәйкессіздік болса — оқытушыға хабарлаңыз,
өз бетінше түзетпеңіз.
       4-қадам. Чек-парақтан өту
       Чек-парақтың жеті тармағын реті бойынша тексеріңіз және белгілеңіз. Әр тармақ бойынша
не көргеніңізді жазыңыз.
       Бір де бір тармақ орындалмаса — оны бланкке жазыңыз және оқытушыға хабарлаңыз.
       5-қадам. Қуат беруге қатысу
       1.     Барлығы шкафтан қауіпсіз қашықтыққа тұрады.
       2.     Оқытушы кіріс автоматын қосады.
       3.     Бақылаңыз және жазыңыз: қандай индикаторлар жанды, контроллердің жүктелуі
қанша уақыт алды, қандай да бір қате индикациясы бар ма.
       4.     Оқытушы контроллердің күйін көрсетеді.
      6-қадам. Тапсыру
      Толтырылған тексеру бланкі мен чек-парақты тапсырыңыз.
      Бақылау сұрақтары
      1.    Басқару шкафының құрамын атаңыз (кемінде жеті құрамдас).
      2.    Сымдарды таңбалау не үшін керек? Ол болмаса екі жылдан кейін не болады?
      3.    Тізбектерді тексеру қандай жағдайда жүргізіледі және неге?
      4.    Арналық тексеру (loop check) тізбекті тексеруден несімен ерекшеленеді?
      5.    Алғаш қосуға дайындық чек-парағында қандай тармақтар болады? Кемінде бесеуін
атаңыз.
      6.    ПМИ дегеніміз не және ол қашан келісіледі?
      7.    Шкафта таңбасы жоқ сым тапсаңыз, не істейсіз?
                                 №14 зертханалық жұмыс
                  Нысанға қашықтан қосылу және бұлттық мониторинг
      Жұмыстың мақсаты
      Қорғалған қашықтан қол жеткізудің практикалық тәжірибесін алу және нысан деректерін
бұлттық дашбордта көру.
      Жұмыс бағдарламасы
      1.     Берілген профиль бойынша стендтің VPN-серверіне қосылу;
      2.     SCADA-ның туннель арқылы қолжетімділігін тексеру, содан кейін туннельді
ажыратып, қолжетімсіз болғанына көз жеткізу;
      3.     Нысанның бұлттық дашбордын ашу және өз стендінің деректерін табу;
      4.     Дашбордқа бір виджет қосу.
      Теориялық бөлім
      Неге автоматтандыру жүйесін интернетке шығаруға болмайды. Modbus хаттамасында
пароль жоқ — ол оқшауланған шина үшін жасалған, онда сымға қол жеткізудің өзі басқару
құқығын білдірген. Бүгін бұл мынаны білдіреді: технологиялық сегментке кірген кез келген адам
жабдықты басқарады.




                   48-сурет. VPN және «портты ашу»: айырмашылығы
      Нысандардың типтік осалдықтары:
 Осалдық                                   Немен қауіпті
 Әдепкі парольдер                          құжаттамадан оңай табылады
 Сыртқа шығарылған RDP                     ең жиі шабуыл нүктесі
 Бірыңғай жазық сегмент                    бір компьютер арқылы бүкіл нысанға қол
                                           жеткізу
 Қонақтарға ортақ Wi-Fi                    кез келген келуші технологиялық желіде
 Мердігердің ұмытылған тіркелгісі          жұмыс аяқталды, ал кіру мүмкіндігі қалды

      Желіні аймақтарға бөлу.
                               49-сурет. Желіні аймақтарға бөлу
       Резервтік көшірме. Нысаннан кетер алдында сақталады: контроллер бағдарламасы,
SCADA жобасы, желілік жабдықтың конфигурациялары, парольдер (қауіпсіз орында). Бұларсыз
жүйе істен шықса, оны қалпына келтіру мүмкін емес.
       Бұлтқа беру. MQTT хаттамасы арқылы деректер мониторинг платформасына жіберіледі.
Не аламыз: кез келген жерден қол жеткізу, тарих, есептер. Немен тәуекел етеміз: деректер бөгде
серверде, арна үзілсе мониторинг тоқтайды, платформа иесі деректерді көреді.
       Шекара. Бұлтқа мониторинг беріледі, ал басқару берілмейді. Нысанды интернет арқылы
басқару — жеке шешім, ол бөлек қорғауды талап етеді.
       Жұмыстың орындалу барысы
       1-қадам. VPN-ге қосылу
       VPN-сервер алдын ала бапталған. Сіз дайын профильмен қосыласыз.
       1.     Оқытушыдан өз профиліңізді алыңыз.
       2.     Профильді VPN-клиентке импорттаңыз.
       3.     Қосылыңыз. Күйі «Connected» болуы тиіс.
       4.     Берілген ішкі адресті жазып алыңыз.
       2-қадам. Туннель арқылы қолжетімділікті тексеру
       1.     Туннель қосулы кезде SCADA-серверге ping жіберіңіз — өтуі тиіс.
       2.     Браузерден SCADA веб-интерфейсін ашыңыз — нысан экраны көрінуі тиіс.
       3.     Журналға жазыңыз: жауап уақыты, экран ашылды ма.
       4.     Туннельді ажыратыңыз.
       5.     Сол әрекеттерді қайталаңыз: ping өтпеуі тиіс, экран ашылмауы тиіс.
       6.     Журналға екі жағдайдың нәтижесін де жазыңыз.
       Дәл осы салыстыру — жұмыстың мәні. Туннельсіз нысан сырттан мүлде көрінбейді. Ал
портты ашу тәсілінде ол үнемі көрініп тұрар еді.
       3-қадам. Бұлттық дашборд
       1.     Бұлттық платформаға өз тіркелгіңізбен кіріңіз.
       2.     Нысан дашбордын ашыңыз.
       3.     Өз стендіңіздің деректерін табыңыз.
       4.     Дашбордтағы деректерді SCADA-дағы мәндермен салыстырыңыз. Кідіріс бар ма?
Қанша?
       4-қадам. Виджет қосу
       1.     Дашбордқа бір виджет қосыңыз: температура графигі не сорғы күйінің
индикаторы.
       2.     Оны өз стендіңіздің деректер көзіне байланыстырыңыз.
       3.     Тақырыбын және өлшем бірлігін жазыңыз.
4.    Стендтегі шаманы өзгертіңіз және виджеттің реакциясын бақылаңыз.
5.    Дашбордтың экран көшірмесін журналға енгізіңіз.
5-қадам. Тапсыру
Бақылау сұрақтары
1.    Modbus хаттамасында неге пароль жоқ?
2.    Нысандардың типтік осалдықтарын атаңыз (кемінде төртеу).
3.    VPN арқылы қол жеткізу «портты ашудан» несімен ерекшеленеді?
4.    Желіні қандай аймақтарға бөледі және неге?
5.    Нысаннан кетер алдында нені резервтік көшірмеге сақтайды?
6.    Бұлтқа деректер беру не береді және немен тәуекел етеміз?
7.    Неге бұлтқа мониторинг беріледі, ал басқару берілмейді?
                                 №15 зертханалық жұмыс
                                Қорытынды жобаны қорғау
       Жұмыстың мақсаты
       Семестр бойы жинақталған жұмыс істейтін жүйені көрсету, қабылданған шешімдерді
негіздеу және курстың міндетті құжаттарын тапсыру.
       Жұмыс бағдарламасы
       1.    Стендте өз жүйеңіздің жұмысын көрсету: байланыс, мнемосхема, басқару, дабыл,
тренд;
       2.    Оқытушының үш сұрағына жауап беру;
       3.    Курстың бес міндетті құжатының жиынтығын тапсыру.
       Дайындық: не тексеру керек
       Қорғауға дейін жүйеңізді өзіңіз тексеріңіз. Төмендегі тізім — қорғауда сұралатынның дәл
өзі.
 №        Не тексеріледі                    Қалай тексеру керек
 1        Байланыс бар                      тегтердің сапасы «Good», мәндер өзгеріп тұр
 2        Мнемосхема оқылады                2 метрден мәндер мен күйлер ажыратылады
 3        Басқару жұмыс істейді             экраннан сорғы іске қосылады және тоқтайды
 4        Бұғаттау жұмыс істейді            апат кезінде іске қосу командасы өтпейді
 5        Дабыл шығады                      апатты модельдегенде дабыл пайда болады,
                                            квиттеледі
 6        Мұрағат жиналады                  трендте деректер бар, бос емес
 7        Құқықтар бөлінген                 оператор уставканы өзгерте алмайды

Тапсырылатын құжаттар




                          50-сурет. Курстың бес міндетті құжаты
      Бесеуі де тапсырылуы тиіс. Біреуі жетіспесе, жоба қорғауға жіберілмейді.
      Түсіндірме жазбаға қойылатын талаптар
      Көлемі 5–7 бет. Құрылымы:
      1.     Нысанның сипаттамасы — не автоматтандырылады, қандай жабдық бар;
      2.     Сигналдар тізімдемесі — толық кесте;
      3.     Жүйенің құрылымдық сұлбасы — датчиктен оператордың жұмыс орнына дейін;
      4.     Тегтер тізімі — аты, түрі, адресі, сұрау кезеңі;
      5.     Мнемосхеманың сипаттамасы — экранда не көрсетілген және неге дәл солай;
      6.     Дабылдар тізбесі — уставкалармен және негіздемесімен;
      7.     Мұрағаттау — қандай тегтер, қандай кезеңмен, көлемін есептеу;
      8.     Қабылданған шешімдердің негіздемесі — ең маңызды бөлім;
      9.     Қорытынды — не істелді, не істелмеді және неге.
      Ең жиі кездесетін кемшілік. Жазбаның 8-бөлімі жоқ не бір абзацтан тұрады. Ал қорғауда
сұрақтардың басым бөлігі дәл содан қойылады: «неге дәл осылай?»
      Қорғау тәртібі




                                   51-сурет. Қорғау тәртібі
       Қорғау — жеке. Бригаданың әр мүшесі жұмыстың бүкіл көлеміне жауап береді. «Бұл
бөлікті менің жолдасым істеді» деген жауап қабылданбайды.
       Қандай сұрақтар қойылады
       Сұрақтар үш топтан алынады. Дайындалыңыз.
       1. Қабылданған шешімдер бойынша:
       •      Неге бұл тегтің сұрау кезеңі дәл осындай?
       •      Дабылдың гистерезисін неге дәл осылай таңдадыңыз?
       •      Неге мнемосхемада элементтер дәл осылай орналасқан?
       •      Мұрағат кезеңін таңдауыңызды негіздеңіз.
       2. Істен шығу бойынша (әрқашан қойылады):
       •      Бірінші не істен шығады және сонда не жұмыс істемей қалады?
       •      Байланыс үзілсе, оператор мұны қалай біледі?
       •      SCADA-сервер өшсе, жабдық не істейді?
       •      Контроллер қайта жүктелсе, сорғы өздігінен іске қосыла ма?
       3. Түсіну бойынша:
       •      Бұғаттау неге SCADA-да емес, контроллерде тұр?
       •      Экрандағы сан ескі екенін қалай білуге болады?
       •      Бұл жүйені басқа инженерге берсеңіз, оған не жетіспейді?
       Бағалау өлшемдері
 Өлшем                                           Үлесі
 Жүйе жұмыс істейді және көрсетілді              40 %
 Сұрақтарға жауап, шешімдердің негіздемесі       30 %
 Түсіндірме жазбаның сапасы                      20 %
 Бес міндетті құжаттың толықтығы                 10 %

       Тапсырылады
       Жобаның түсіндірме жазбасы (5–7 бет) — курстың бесінші міндетті құжаты, қалған
төртеуімен бірге.
Білім алушының өзіндік жұмысына арналған тапсырмалар және оларды орындау
                      бойынша әдістемелік ұсынымдар

Апта                       БӨЖ тақырыбы                             Тапсырма түрі
 1-2    Берілген нысан үшін сигналдар тізбесін (тізімдемесін)         Техникалық
        құрастыру: түрін, диапазонын және бірліктерін көрсете        құжаттамамен
        отырып, кемінде 12 позиция                                      жұмыс,
                                                                     репродуктивті
                                                                          әдіс
 3-4    Датчиктің төлқұжаты бойынша масштабтау                     Есептеу жұмысы,
        коэффициенттерін есептеп, «ток — өлшенетін шама»                бақылау
        графигін тұрғызу                                              сұрақтарына
                                                                    жауап дайындау
 5-6    Оқытушы берген аспаптың нұсқаулығы бойынша толық              Техникалық
        регистрлер картасын және шинаға қосу сұлбасын                құжаттамамен
        құрастыру                                                   жұмыс, ізденіс
                                                                          әдісі
 7-8    Modbus бойынша байланыс болмаған кездегі ақаулықты         Дәріс материалын
        іздеу алгоритмін жазбаша сипаттау: реттілігін негіздей     зерделеу, зерттеу
        отырып, кемінде 6 қадам                                           әдісі
9-10    Өз нысанының екі экранының эскиздерін (шолу және             Жеке жобалау
        агрегат экраны) элементтердің орналасуын негіздей
        отырып салу
11-12   Берілген жазу кезеңі мен сақтау тереңдігінде 50 тег үшін   Есептеу жұмысы
        мұрағат көлемін есептеу; оны қысқартудың екі тәсілін
        ұсыну
13-14   Байланыс ақаулығын жою үшін нысанға шығу кезіндегі         Дәріс материалын
        әрекеттер тәртібін сипаттау: өзімен не алу керек, нені     зерделеу, зерттеу
        тексеру керек, нені тіркеу керек                                 әдісі
 15     Қорытынды жобаға түсіндірме жазбаны ресімдеу                Құжаттамамен
                                                                     жеке жұмыс
    Ағымдағы, аралық бақылауға, аралық аттестаттауға арналған материалдар

       1.     Автоматтандырылған басқару жүйесі дегеніміз не және оның негізгі мақсаты
қандай?
       2.     SCADA ұғымы нені білдіреді және ол өндірістік автоматтандыруда қандай
қызмет атқарады?
       3.     SCADA жүйесінің негізгі құрамдас бөліктерін атаңыз.
       4.     PLC мен SCADA жүйесінің атқаратын қызметтерінің айырмашылығы
қандай?
       5.     HMI дегеніміз не және оператор үшін оның негізгі міндеті қандай?
       6.     Нысаннан алынатын дискреттік сигнал дегеніміз не? Мысал келтіріңіз.
       7.     Аналогтық сигнал дегеніміз не? Өндірістен екі мысал келтіріңіз.
       8.     Дискреттік шығыс сигналы арқылы қандай құрылғыларды басқаруға болады?
       9.     0–10 V сигналы қандай мақсатта қолданылады?
       10.    4–20 mA токтық сигналдың өндірістік автоматтандырудағы артықшылығы
неде?
       11.    Датчиктің автоматтандыру жүйесіндегі негізгі қызметі қандай?
       12.    Атқарушы механизм дегеніміз не? Мысалдар келтіріңіз.
       13.    Өлшеу арнасы қандай негізгі кезеңдерден тұрады?
       14.    Аналогтық-цифрлық түрлендіргіштің (ADC) міндеті қандай?
       15.    Масштабтау (scaling) дегеніміз не және ол не үшін қажет?
       16.    PLC-дің негізгі аппараттық модульдерін атаңыз.
       17.    PLC процессорлық модулінің негізгі міндеттері қандай?
       18.    PLC бағдарламасының циклдік орындалуы (scan cycle) қалай жүзеге асады?
       19.    IEC 61131-3 стандарты бойынша PLC бағдарламалау тілдерінің бірнеше түрін
атаңыз.
       20.    Ladder Diagram (LD) тілі қандай есептерді шешуге ыңғайлы?
       21.    RS-485 интерфейсінің негізгі ерекшеліктері қандай?
       22.    RS-485 желісінде A және B желілерінің қызметі қандай?
       23.    RS-485 желісінде терминатор резисторлары не үшін қолданылады?
       24.    Modbus RTU хаттамасының негізгі мақсаты қандай?
       25.    Modbus RTU желісіндегі Master және Slave құрылғыларының рөлдерін
түсіндіріңіз.
       26.    Modbus құрылғысының адресі не үшін қажет?
       27.    Modbus регистрі дегеніміз не?
       28.    Holding Register мен Input Register арасындағы айырмашылық қандай?
       29.    SCADA жүйесіндегі тег (tag) дегеніміз не?
       30.    SCADA жүйесінде нақты уақыттағы мониторинг дегеніміз не?
       31.    4–20 mA датчигінің 4 mA және 20 mA мәндері өлшенетін физикалық
шамамен қалай байланысады?
       32.    0–10 V сигналын инженерлік өлшем бірлігіне түрлендіру үшін масштабтау
формуласын қалай құруға болады?
       33.    Датчиктен PLC-ге дейінгі өлшеу арнасында қателік қандай себептерден
пайда болуы мүмкін?
       34.    PLC кіріс модуліне қосылған датчиктің көрсеткіші дұрыс болмаса, тексеруді
қандай ретпен жүргізген жөн?
       35.    RS-485 желісіндегі құрылғыларды тізбектей қосу неліктен ұсынылады?
       36.    RS-485 желісінде байланыс тұрақсыз болса, қандай физикалық параметрлерді
тексеру қажет?
       37.    Modbus RTU хабарламасының негізгі бөліктерін атаңыз.
       38.    Modbus RTU хаттамасында CRC не үшін қолданылады?
       39.    Modbus функция кодтарының қызметі қандай? Оқу және жазу
операцияларына мысал келтіріңіз.
       40.    Регистрлер картасы (Register Map) дегеніміз не және оны баптау кезінде
қалай пайдаланады?
       41.    16 биттік Modbus регистрінде сақталатын мәндердің шектеулері қандай?
       42.    32 биттік сан екі Modbus регистрінде сақталса, регистрлердің орналасу реті
неге маңызды?
       43.    Byte order және word order ұғымдары Modbus арқылы деректер алмасуға
қалай әсер етеді?
       44.    Modbus TCP мен Modbus RTU арасындағы негізгі айырмашылықтарды
түсіндіріңіз.
       45.    Modbus TCP желісінде IP-мекенжай мен TCP порттың рөлі қандай?
       46.    SCADA сервері PLC-ден деректерді қандай тәсілдермен ала алады?
       47.    SCADA жүйесінде архивтеу не үшін қажет және қандай деректер архивке
жазылады?
       48.    Тренд графигі операторға қандай ақпарат береді?
       49.    Дабыл (alarm) мен оқиға (event) ұғымдарының айырмашылығы қандай?
       50.    Дабылдардың басымдық деңгейлерін қолданудың мақсаты қандай?
       51.    SCADA жүйесінің деңгейлік архитектурасын далалық деңгейден
диспетчерлік деңгейге дейін түсіндіріңіз.
       52.    PLC, HMI, SCADA сервері және деректер базасы өзара қалай әрекеттеседі?
       53.    Автоматтандыру жүйесіндегі сигналдың датчиктен оператор экранына
дейінгі қозғалыс жолын кезең-кезеңімен түсіндіріңіз.
       54.    Инженерлік жүйені SCADA-ға қосу үшін қандай бастапқы техникалық
ақпарат қажет?
       55.    Желдету жүйесін SCADA арқылы бақылау және басқару үшін қандай негізгі
сигналдар қолданылуы мүмкін?
       56.    Сорғы станциясын автоматтандыруда қандай дискреттік және аналогтық
сигналдарды бақылауға болады?
       57.    Температура немесе қысым параметрі шектен асқанда SCADA жүйесінде
қандай әрекеттер орындалуы тиіс?
       58.    Қате көрсетіп тұрған аналогтық датчикті SCADA деңгейінен бастап далалық
құрылғыға дейін қалай диагностикалауға болады?
       59.    PLC мен SCADA арасында байланыс жоғалған жағдайда оператор
интерфейсінде қандай белгілеулер мен дабылдар болуы тиіс?
       60.    Байланыс арнасын диагностикалау кезінде ping, порт, құрылғы адресі және
протокол параметрлері қалай тексеріледі?
       61.    OPC немесе OPC UA технологиясы SCADA жүйелерін интеграциялауда
қандай міндет атқарады?
       62.    BACnet хаттамасы ғимараттарды автоматтандыру жүйелерінде қандай
мақсатта қолданылады?
       63.    SCADA жүйесінде пайдаланушылардың рөлдері мен қолжетімділік
құқықтарын бөлу не үшін қажет?
       64.    SCADA жүйесінің киберқауіпсіздігін арттыру үшін қандай негізгі шаралар
қолданылуы керек?
       65.    Деректер архивінің жоғалуын азайту үшін резервтік көшіру мен резервтеу
қалай ұйымдастырылады?
